{
    "AirLoopHVAC": {
        "East Zone Air System": {
            "availability_manager_list_name": "East Data Center Avail List",
            "branch_list_name": "East Zone Air Loop Branches",
            "controller_list_name": "East Data Center Sys Controllers",
            "demand_side_inlet_node_names": "East Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "East Return Air Mixer Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "East Zone Return Air Node",
            "supply_side_outlet_node_names": "East Air Loop Outlet Node"
        },
        "West Zone Air System": {
            "availability_manager_list_name": "West Data Center Avail List",
            "branch_list_name": "West Zone Air Loop Branches",
            "controller_list_name": "West Data Center Sys Controllers",
            "demand_side_inlet_node_names": "West Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "West Return Air Mixer Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "West Zone Return Air Node",
            "supply_side_outlet_node_names": "West Air Loop Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "East Data Center OA Controllers": {
            "controller_1_name": "East Data Center OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "East Data Center Sys Controllers": {
            "controller_1_name": "East CW Coil Controller",
            "controller_1_object_type": "Controller:WaterCoil"
        },
        "West Data Center OA Controllers": {
            "controller_1_name": "West Data Center OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "West Data Center Sys Controllers": {
            "controller_1_name": "West CW Coil Controller",
            "controller_1_object_type": "Controller:WaterCoil"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "East Zone OA System": {
            "controller_list_name": "East Data Center OA Controllers",
            "outdoor_air_equipment_list_name": "East Data Center OA Equipment"
        },
        "West Zone OA System": {
            "controller_list_name": "West Data Center OA Controllers",
            "outdoor_air_equipment_list_name": "West Data Center OA Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "East Data Center OA Equipment": {
            "component_1_name": "East Data Center OAM Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "West Data Center OA Equipment": {
            "component_1_name": "West Data Center OAM Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "EastSysReturnPath": {
            "components": [
                {
                    "component_name": "East Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "East Return Air Mixer Outlet"
        },
        "WestSysReturnPath": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "West Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "EastSysSupplyPath": {
            "components": [
                {
                    "component_name": "East Supply Plenum",
                    "component_object_type": "AirLoopHVAC:SupplyPlenum"
                },
                {
                    "component_name": "East Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "East Zone Equipment Inlet Node"
        },
        "WestSysSupplyPath": {
            "components": [
                {
                    "component_name": "West Supply Plenum",
                    "component_object_type": "AirLoopHVAC:SupplyPlenum"
                },
                {
                    "component_name": "West Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "West Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:SupplyPlenum": {
        "East Supply Plenum": {
            "inlet_node_name": "East Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "East Plenum Outlet Node"
                }
            ],
            "zone_name": "East Plenum",
            "zone_node_name": "East Plenum Zone Node"
        },
        "West Supply Plenum": {
            "inlet_node_name": "West Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "West Plenum Outlet Node"
                }
            ],
            "zone_name": "West Plenum",
            "zone_node_name": "West Plenum Zone Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "East Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "East Zone Return Node"
                }
            ],
            "outlet_node_name": "East Return Air Mixer Outlet"
        },
        "Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "West Zone Return Node"
                }
            ],
            "outlet_node_name": "West Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "East Supply Air Splitter": {
            "inlet_node_name": "East Plenum Outlet Node",
            "nodes": [
                {
                    "outlet_node_name": "East Zone ATU Inlet Node"
                }
            ]
        },
        "West Supply Air Splitter": {
            "inlet_node_name": "West Plenum Outlet Node",
            "nodes": [
                {
                    "outlet_node_name": "West Zone ATU Inlet Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:NoReheat": {
        "East Zone VAV System": {
            "air_inlet_node_name": "East Zone ATU Inlet Node",
            "air_outlet_node_name": "East Zone Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.4,
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "West Zone VAV System": {
            "air_inlet_node_name": "West Zone ATU Inlet Node",
            "air_outlet_node_name": "West Zone Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.4,
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:Scheduled": {
        "East Data Center Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        },
        "West Data Center Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "East Data Center Avail List": {
            "managers": [
                {
                    "availability_manager_name": "East Data Center Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "West Data Center Avail List": {
            "managers": [
                {
                    "availability_manager_name": "West Data Center Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "CW Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Bypass Inlet Node",
                    "component_name": "CW Demand Side Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Bypass Outlet Node"
                }
            ]
        },
        "CW Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Inlet Node",
                    "component_name": "CW Demand Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "CW Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Exit Pipe Inlet Node",
                    "component_name": "CW Demand Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Outlet Node"
                }
            ]
        },
        "CW Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Bypass Inlet Node",
                    "component_name": "CW Supply Side Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Bypass Outlet Node"
                }
            ]
        },
        "CW Supply Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Inlet Node",
                    "component_name": "Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Chiller Outlet Node"
                }
            ]
        },
        "CW Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Side Exit Pipe Inlet Node",
                    "component_name": "CW Supply Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Outlet Node"
                }
            ]
        },
        "CW Supply Pump Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Inlet Node",
                    "component_name": "CW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CW Pump Outlet Node"
                }
            ]
        },
        "Condenser Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Demand Bypass Inlet Node",
                    "component_name": "Condenser Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Demand Bypass Outlet Node"
                }
            ]
        },
        "Condenser Demand Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Condenser Inlet Node",
                    "component_name": "Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Chiller Condenser Outlet Node"
                }
            ]
        },
        "Condenser Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Inlet Node",
                    "component_name": "Condenser Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Condenser Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
                    "component_name": "Condenser Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Outlet Node"
                }
            ]
        },
        "Condenser Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Supply Bypass Inlet Node",
                    "component_name": "Condenser Supply Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Supply Bypass Outlet Node"
                }
            ]
        },
        "Condenser Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
                    "component_name": "Condenser Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Supply Outlet Node"
                }
            ]
        },
        "Condenser Supply Pump Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Inlet Node",
                    "component_name": "Cond Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Condenser Pump Outlet Node"
                }
            ]
        },
        "Condenser Supply Tower Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Tower Inlet Node",
                    "component_name": "Cooling Tower",
                    "component_object_type": "CoolingTower:VariableSpeed",
                    "component_outlet_node_name": "Condenser Tower Outlet Node"
                }
            ]
        },
        "East CW Cooling Coil Branch": {
            "components": [
                {
                    "component_inlet_node_name": "East CWCoil Water Inlet Node",
                    "component_name": "East Zone CW Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "East CWCoil Water Outlet Node"
                }
            ]
        },
        "East Zone Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "East Zone Return Air Node",
                    "component_name": "East Zone OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "East Zone Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "East Zone Mixed Air Node",
                    "component_name": "East Zone Supply Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "East Zone Supply Fan Outlet Node"
                },
                {
                    "component_inlet_node_name": "East Zone Supply Fan Outlet Node",
                    "component_name": "East Data Center DEC",
                    "component_object_type": "EvaporativeCooler:Direct:ResearchSpecial",
                    "component_outlet_node_name": "East Zone DEC Outlet Node"
                },
                {
                    "component_inlet_node_name": "East Zone DEC Outlet Node",
                    "component_name": "East Data Center IEC",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "East Zone IEC Outlet Node"
                },
                {
                    "component_inlet_node_name": "East Zone IEC Outlet Node",
                    "component_name": "East Zone DX Cooling Coil",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "East Zone CCoil Air Outlet Node"
                },
                {
                    "component_inlet_node_name": "East Zone CCoil Air Outlet Node",
                    "component_name": "East Zone CW Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "East Air Loop Outlet Node"
                }
            ]
        },
        "West CW Cooling Coil Branch": {
            "components": [
                {
                    "component_inlet_node_name": "West CWCoil Water Inlet Node",
                    "component_name": "West Zone CW Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "West CWCoil Water Outlet Node"
                }
            ]
        },
        "West Zone Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "West Zone Return Air Node",
                    "component_name": "West Zone OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "West Zone Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "West Zone Mixed Air Node",
                    "component_name": "West Zone Supply Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "West Zone Supply Fan Outlet Node"
                },
                {
                    "component_inlet_node_name": "West Zone Supply Fan Outlet Node",
                    "component_name": "West Data Center DEC",
                    "component_object_type": "EvaporativeCooler:Direct:ResearchSpecial",
                    "component_outlet_node_name": "West Zone DEC Outlet Node"
                },
                {
                    "component_inlet_node_name": "West Zone DEC Outlet Node",
                    "component_name": "West Data Center IEC",
                    "component_object_type": "EvaporativeCooler:Indirect:ResearchSpecial",
                    "component_outlet_node_name": "West Zone IEC Outlet Node"
                },
                {
                    "component_inlet_node_name": "West Zone IEC Outlet Node",
                    "component_name": "West Zone DX Cooling Coil",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "West Zone CCoil Air Outlet Node"
                },
                {
                    "component_inlet_node_name": "West Zone CCoil Air Outlet Node",
                    "component_name": "West Zone CW Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "West Air Loop Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Condenser Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Demand Inlet Branch"
                },
                {
                    "branch_name": "Condenser Demand Bypass Branch"
                },
                {
                    "branch_name": "Condenser Demand Chiller Branch"
                },
                {
                    "branch_name": "Condenser Demand Outlet Branch"
                }
            ]
        },
        "Condenser Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Supply Pump Branch"
                },
                {
                    "branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "branch_name": "Condenser Supply Bypass Branch"
                },
                {
                    "branch_name": "Condenser Supply Outlet Branch"
                }
            ]
        },
        "Cooling Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "CW Demand Inlet Branch"
                },
                {
                    "branch_name": "West CW Cooling Coil Branch"
                },
                {
                    "branch_name": "East CW Cooling Coil Branch"
                },
                {
                    "branch_name": "CW Demand Bypass Branch"
                },
                {
                    "branch_name": "CW Demand Outlet Branch"
                }
            ]
        },
        "Cooling Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "CW Supply Pump Branch"
                },
                {
                    "branch_name": "CW Supply Chiller Branch"
                },
                {
                    "branch_name": "CW Supply Bypass Branch"
                },
                {
                    "branch_name": "CW Supply Outlet Branch"
                }
            ]
        },
        "East Zone Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "East Zone Air Loop Main Branch"
                }
            ]
        },
        "West Zone Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "West Zone Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Simple One Zone (Wireframe DXF)": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 30,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.004,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "PZn001:CeilingE": {
            "construction_name": "Plenum Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Flr001E",
            "sun_exposure": "NoSun",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "East Plenum"
        },
        "PZn001:CeilingW": {
            "construction_name": "Plenum Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Flr001W",
            "sun_exposure": "NoSun",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "West Plenum"
        },
        "PZn001:Flr001E": {
            "construction_name": "FLOOR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "East Plenum"
        },
        "PZn001:Flr001W": {
            "construction_name": "FLOOR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "West Plenum"
        },
        "PZn001:Partiton001": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PZn001:Partiton001",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Plenum"
        },
        "PZn001:Wall001E": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "East Plenum"
        },
        "PZn001:Wall001W": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Plenum"
        },
        "PZn001:Wall002": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "East Plenum"
        },
        "PZn001:Wall003E": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "East Plenum"
        },
        "PZn001:Wall003W": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Plenum"
        },
        "PZn001:Wall004": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Plenum"
        },
        "PZn002:Partiton001": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PZn001:Partiton001",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "East Plenum"
        },
        "Zn001:Flr001E": {
            "construction_name": "Plenum Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PZn001:CeilingE",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "East Zone"
        },
        "Zn001:Flr001W": {
            "construction_name": "Plenum Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PZn001:CeilingW",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Partiton001": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Partiton001",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Roof001E": {
            "construction_name": "ROOF19",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "East Zone"
        },
        "Zn001:Roof001W": {
            "construction_name": "ROOF19",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall001E": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "East Zone"
        },
        "Zn001:Wall001W": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall002": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "East Zone"
        },
        "Zn001:Wall003E": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 32.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "East Zone"
        },
        "Zn001:Wall003W": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall004": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn002:Partiton001": {
            "construction_name": "PARTITION",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Partiton001",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.5
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.5
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "East Zone"
        }
    },
    "Chiller:Electric": {
        "Chiller": {
            "chilled_water_inlet_node_name": "Chiller Inlet Node",
            "chilled_water_outlet_node_name": "Chiller Outlet Node",
            "chilled_water_outlet_temperature_lower_limit": 5,
            "chiller_flow_mode": "NotModulated",
            "coefficient_1_of_capacity_ratio_curve": 0.944836,
            "coefficient_1_of_full_load_ratio_curve": 0.03303,
            "coefficient_1_of_power_ratio_curve": 1.907846,
            "coefficient_2_of_capacity_ratio_curve": -0.0570088,
            "coefficient_2_of_full_load_ratio_curve": 0.6852,
            "coefficient_2_of_power_ratio_curve": -1.204987,
            "coefficient_3_of_capacity_ratio_curve": -0.00185486,
            "coefficient_3_of_full_load_ratio_curve": 0.2818,
            "coefficient_3_of_power_ratio_curve": 0.2634623,
            "condenser_inlet_node_name": "Chiller Condenser Inlet Node",
            "condenser_outlet_node_name": "Chiller Condenser Outlet Node",
            "condenser_type": "WaterCooled",
            "design_chilled_water_flow_rate": "Autosize",
            "design_chilled_water_outlet_temperature": 6.667,
            "design_condenser_fluid_flow_rate": "Autosize",
            "design_condenser_inlet_temperature": 29.44,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "nominal_capacity": "Autosize",
            "nominal_cop": 5.0,
            "optimum_part_load_ratio": 0.65,
            "temperature_rise_coefficient": 2.682759
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "East DX Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "East Zone IEC Outlet Node",
            "air_outlet_node_name": "East Zone CCoil Air Outlet Node",
            "availability_schedule_name": "EastDXCCoilAvailSched",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "DXSysACCoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "DXSysACCoolEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "DXSysACCoolPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "report_ashrae_standard_127_performance_ratings": "Yes",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "DXSysACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "DXSysACCoolCapFT"
        },
        "West DX Cooling Coil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "West Zone IEC Outlet Node",
            "air_outlet_node_name": "West Zone CCoil Air Outlet Node",
            "availability_schedule_name": "WestDXCCoilAvailSched",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "DXSysACCoolEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "DXSysACCoolEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "DXSysACCoolPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "report_ashrae_standard_127_performance_ratings": "Yes",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "DXSysACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "DXSysACCoolCapFT"
        }
    },
    "Coil:Cooling:Water": {
        "East Zone CW Cooling Coil": {
            "air_inlet_node_name": "East Zone CCoil Air Outlet Node",
            "air_outlet_node_name": "East Air Loop Outlet Node",
            "availability_schedule_name": "EastChWaterCoilAvailSched",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "East CWCoil Water Inlet Node",
            "water_outlet_node_name": "East CWCoil Water Outlet Node"
        },
        "West Zone CW Cooling Coil": {
            "air_inlet_node_name": "West Zone CCoil Air Outlet Node",
            "air_outlet_node_name": "West Air Loop Outlet Node",
            "availability_schedule_name": "WestChWaterCoilAvailSched",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "West CWCoil Water Inlet Node",
            "water_outlet_node_name": "West CWCoil Water Outlet Node"
        }
    },
    "CoilSystem:Cooling:DX": {
        "East Zone DX Cooling Coil": {
            "availability_schedule_name": "EastDXCCoilAvailSched",
            "cooling_coil_name": "East DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dehumidification_control_type": "None",
            "dx_cooling_coil_system_inlet_node_name": "East Zone IEC Outlet Node",
            "dx_cooling_coil_system_outlet_node_name": "East Zone CCoil Air Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "East Zone CCoil Air Outlet Node",
            "run_on_latent_load": "No",
            "run_on_sensible_load": "Yes"
        },
        "West Zone DX Cooling Coil": {
            "availability_schedule_name": "WestDXCCoilAvailSched",
            "cooling_coil_name": "West DX Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dehumidification_control_type": "None",
            "dx_cooling_coil_system_inlet_node_name": "West Zone IEC Outlet Node",
            "dx_cooling_coil_system_outlet_node_name": "West Zone CCoil Air Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "West Zone CCoil Air Outlet Node",
            "run_on_latent_load": "No",
            "run_on_sensible_load": "Yes"
        }
    },
    "Connector:Mixer": {
        "CW Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "West CW Cooling Coil Branch"
                },
                {
                    "inlet_branch_name": "East CW Cooling Coil Branch"
                },
                {
                    "inlet_branch_name": "CW Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CW Demand Outlet Branch"
        },
        "CW Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CW Supply Chiller Branch"
                },
                {
                    "inlet_branch_name": "CW Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "CW Supply Outlet Branch"
        },
        "Condenser Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Demand Chiller Branch"
                },
                {
                    "inlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Demand Outlet Branch"
        },
        "Condenser Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "inlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CW Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "West CW Cooling Coil Branch"
                },
                {
                    "outlet_branch_name": "East CW Cooling Coil Branch"
                },
                {
                    "outlet_branch_name": "CW Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CW Demand Inlet Branch"
        },
        "CW Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CW Supply Chiller Branch"
                },
                {
                    "outlet_branch_name": "CW Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "CW Supply Pump Branch"
        },
        "Condenser Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Demand Chiller Branch"
                },
                {
                    "outlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Demand Inlet Branch"
        },
        "Condenser Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "outlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Supply Pump Branch"
        }
    },
    "ConnectorList": {
        "Condenser Demand Side Connectors": {
            "connector_1_name": "Condenser Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Supply Side Connectors": {
            "connector_1_name": "Condenser Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Demand Side Connectors": {
            "connector_1_name": "CW Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Supply Side Connectors": {
            "connector_1_name": "CW Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "FLOOR": {
            "outside_layer": "C5 - 4 IN HW CONCRETE"
        },
        "PARTITION": {
            "layer_2": "C6 - 8 IN CLAY TILE",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "E1 - 3 / 4 IN PLASTER OR GYP BOARD"
        },
        "PLENUM FLOOR": {
            "outside_layer": "C19 - 2 IN LIGHT WEIGHT CONCRETE"
        },
        "ROOF19": {
            "outside_layer": "R19LAYER"
        },
        "ext-walls": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [5]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        }
    },
    "Controller:OutdoorAir": {
        "East Data Center OA Controller": {
            "actuator_node_name": "East Outside Air Inlet Node",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dewpoint_temperature": 13.5,
            "economizer_maximum_limit_dry_bulb_temperature": 23.0,
            "economizer_minimum_limit_dry_bulb_temperature": -20.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "OAFractionSched",
            "mixed_air_node_name": "East Zone Mixed Air Node",
            "relief_air_outlet_node_name": "East Relief Air Outlet Node",
            "return_air_node_name": "East Zone Return Air Node"
        },
        "West Data Center OA Controller": {
            "actuator_node_name": "West Outside Air Inlet Node",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dewpoint_temperature": 13.5,
            "economizer_maximum_limit_dry_bulb_temperature": 23.0,
            "economizer_minimum_limit_dry_bulb_temperature": -20.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "OAFractionSched",
            "mixed_air_node_name": "West Zone Mixed Air Node",
            "relief_air_outlet_node_name": "West Relief Air Outlet Node",
            "return_air_node_name": "West Zone Return Air Node"
        }
    },
    "Controller:WaterCoil": {
        "East CW Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "East CWCoil Water Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "East Air Loop Outlet Node"
        },
        "West CW Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "West CWCoil Water Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "West Air Loop Outlet Node"
        }
    },
    "CoolingTower:VariableSpeed": {
        "Cooling Tower": {
            "basin_heater_capacity": 450.0,
            "basin_heater_setpoint_temperature": 4.5,
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 4.0,
            "design_air_flow_rate": "Autosize",
            "design_fan_power": "Autosize",
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.05,
            "evaporation_loss_mode": "SaturatedExit",
            "fan_power_ratio_function_of_air_flow_rate_ratio_curve_name": "CoolingTowerFanRatioCurve",
            "fraction_of_tower_capacity_in_free_convection_regime": 0.125,
            "minimum_air_flow_rate_ratio": 0.2,
            "model_coefficient_name": "YorkCalc Default Tower Model",
            "model_type": "YorkCalcUserDefined",
            "water_inlet_node_name": "Condenser Tower Inlet Node",
            "water_outlet_node_name": "Condenser Tower Outlet Node"
        }
    },
    "CoolingTowerPerformance:YorkCalc": {
        "YorkCalc Default Tower Model": {
            "coefficient_1": -0.359741205,
            "coefficient_2": -0.055053608,
            "coefficient_3": 0.0023850432,
            "coefficient_4": 0.173926877,
            "coefficient_5": -0.0248473764,
            "coefficient_6": 0.00048430224,
            "coefficient_7": -0.005589849456,
            "coefficient_8": 0.0005770079712,
            "coefficient_9": -1.342427256e-05,
            "coefficient_10": 2.84765801111111,
            "coefficient_11": -0.121765149,
            "coefficient_12": 0.0014599242,
            "coefficient_13": 1.680428651,
            "coefficient_14": -0.0166920786,
            "coefficient_15": -0.0007190532,
            "coefficient_16": -0.025485194448,
            "coefficient_17": 4.87491696e-05,
            "coefficient_18": 2.719234152e-05,
            "coefficient_19": -0.0653766255555556,
            "coefficient_20": -0.002278167,
            "coefficient_21": 0.0002500254,
            "coefficient_22": -0.0910565458,
            "coefficient_23": 0.00318176316,
            "coefficient_24": 3.8621772e-05,
            "coefficient_25": -0.0034285382352,
            "coefficient_26": 8.56589904e-06,
            "coefficient_27": -1.516821552e-06,
            "maximum_approach_temperature": 40.0,
            "maximum_inlet_air_wet_bulb_temperature": 26.6667,
            "maximum_liquid_to_gas_ratio": 8.0,
            "maximum_range_temperature": 22.2222,
            "maximum_water_flow_rate_ratio": 4.0,
            "minimum_approach_temperature": 1.1111,
            "minimum_inlet_air_wet_bulb_temperature": -34.4,
            "minimum_range_temperature": 1.1111,
            "minimum_water_flow_rate_ratio": 0.5
        }
    },
    "Curve:Biquadratic": {
        "DXSysACCoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "DXSysACCoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "Data Center Recirculation fLoadTemp": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 99.0,
            "maximum_value_of_x": 1.5,
            "maximum_value_of_y": 99.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "Data Center Servers Airflow fLoadTemp": {
            "coefficient1_constant": -1.4,
            "coefficient2_x": 0.9,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.1,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 99.0,
            "maximum_value_of_x": 1.5,
            "maximum_value_of_y": 99.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "Data Center Servers Power fLoadTemp": {
            "coefficient1_constant": -1.0,
            "coefficient2_x": 1.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_y": 0.06667,
            "coefficient5_y_2": 0.0,
            "coefficient6_x_y": 0.0,
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 99.0,
            "maximum_value_of_x": 1.5,
            "maximum_value_of_y": 99.0,
            "minimum_curve_output": 0.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "CoolingTowerFanRatioCurve": {
            "coefficient1_constant": -0.00931516301535329,
            "coefficient2_x": 0.0512333965844443,
            "coefficient3_x_2": -0.0838364671381841,
            "coefficient4_x_3": 1.04191823356909,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.15
        }
    },
    "Curve:Quadratic": {
        "DXSysACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "DXSysACCoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "DXSysACCoolPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ECM FanPower fFlow": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 1.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 99.0,
            "minimum_value_of_x": 0.0
        },
        "UPS Efficiency fPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 99.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA East Zone": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA West Zone": {
            "outdoor_air_flow_per_person": 0.0125,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "East Zone_MiscPlug_Equip": {
            "design_level": 0.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "East Zone"
        },
        "West Zone_MiscPlug_Equip": {
            "design_level": 0.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.25,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "West Zone"
        }
    },
    "ElectricEquipment:ITE:AirCooled": {
        "EastDataCenter_Equip": {
            "air_flow_calculation_method": "FlowFromSystem",
            "air_flow_function_of_loading_and_air_temperature_curve_name": "Data Center Servers Airflow fLoadTemp",
            "air_inlet_connection_type": "AdjustedSupply",
            "cpu_end_use_subcategory": "ITE-CPU",
            "cpu_loading_schedule_name": "Data Center CPU Loading Schedule",
            "cpu_power_input_function_of_loading_and_air_temperature_curve_name": "Data Center Servers Power fLoadTemp",
            "design_electric_power_supply_efficiency": 0.9,
            "design_entering_air_temperature": 15,
            "design_fan_air_flow_rate_per_power_input": 0.0001,
            "design_fan_power_input_fraction": 0.4,
            "design_power_input_calculation_method": "Watts/Area",
            "design_power_input_schedule_name": "Data Center Operation Schedule",
            "design_recirculation_fraction": 0.1,
            "electric_power_supply_efficiency_function_of_part_load_ratio_curve_name": "UPS Efficiency fPLR",
            "electric_power_supply_end_use_subcategory": "ITE-UPS",
            "environmental_class": "A3",
            "fan_end_use_subcategory": "ITE-Fans",
            "fan_power_input_function_of_flow_curve_name": "ECM FanPower fFlow",
            "fraction_of_electric_power_supply_losses_to_zone": 1,
            "recirculation_function_of_loading_and_supply_temperature_curve_name": "Data Center Recirculation fLoadTemp",
            "return_temperature_difference": 0,
            "supply_air_node_name": "East Zone Inlet Node",
            "supply_temperature_difference": 2,
            "watts_per_floor_area": 200,
            "zone_or_space_name": "East Zone"
        },
        "WestDataCenter_Equip": {
            "air_flow_calculation_method": "FlowFromSystem",
            "air_flow_function_of_loading_and_air_temperature_curve_name": "Data Center Servers Airflow fLoadTemp",
            "air_inlet_connection_type": "AdjustedSupply",
            "cpu_end_use_subcategory": "ITE-CPU",
            "cpu_loading_schedule_name": "Data Center CPU Loading Schedule",
            "cpu_power_input_function_of_loading_and_air_temperature_curve_name": "Data Center Servers Power fLoadTemp",
            "design_electric_power_supply_efficiency": 0.9,
            "design_entering_air_temperature": 15,
            "design_fan_air_flow_rate_per_power_input": 0.0001,
            "design_fan_power_input_fraction": 0.4,
            "design_power_input_calculation_method": "Watts/Area",
            "design_power_input_schedule_name": "Data Center Operation Schedule",
            "design_recirculation_fraction": 0.1,
            "electric_power_supply_efficiency_function_of_part_load_ratio_curve_name": "UPS Efficiency fPLR",
            "electric_power_supply_end_use_subcategory": "ITE-UPS",
            "environmental_class": "A3",
            "fan_end_use_subcategory": "ITE-Fans",
            "fan_power_input_function_of_flow_curve_name": "ECM FanPower fFlow",
            "fraction_of_electric_power_supply_losses_to_zone": 1,
            "recirculation_function_of_loading_and_supply_temperature_curve_name": "Data Center Recirculation fLoadTemp",
            "supply_air_node_name": "West Zone Inlet Node",
            "watts_per_floor_area": 200,
            "zone_or_space_name": "West Zone"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "PUE_Value"
                }
            ]
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "Power Utilization Effectiveness": {
            "ems_variable_name": "PUE_Value",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "SystemTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "CalculatePUE": {
            "lines": [
                {
                    "program_line": "IF IT_Equip_power > 0.0"
                },
                {
                    "program_line": "set PUE_Value = whole_building_power / IT_Equip_power"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set PUE_Value = 0.0"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "Calculate Power Utilization Effectiveness": {
            "energyplus_model_calling_point": "EndOfZoneTimestepBeforeZoneReporting",
            "programs": [
                {
                    "program_name": "CalculatePUE"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "IT_Equip_Power": {
            "output_variable_or_output_meter_index_key_name": "Whole Building",
            "output_variable_or_output_meter_name": "Facility Total Building Electricity Demand Rate"
        },
        "Whole_Building_Power": {
            "output_variable_or_output_meter_index_key_name": "Whole Building",
            "output_variable_or_output_meter_name": "Facility Total Electricity Demand Rate"
        },
        "Whole_HVAC_Power": {
            "output_variable_or_output_meter_index_key_name": "Whole Building",
            "output_variable_or_output_meter_name": "Facility Total HVAC Electricity Demand Rate"
        }
    },
    "EvaporativeCooler:Direct:ResearchSpecial": {
        "East Data Center DEC": {
            "air_inlet_node_name": "East Zone Supply Fan Outlet Node",
            "air_outlet_node_name": "East Zone DEC Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3.0,
            "cooler_design_effectiveness": 0.7,
            "drift_loss_fraction": 0.0,
            "evaporative_operation_maximum_limit_drybulb_temperature": 22.0,
            "evaporative_operation_maximum_limit_wetbulb_temperature": 20.0,
            "evaporative_operation_minimum_drybulb_temperature": 16.0,
            "primary_air_design_flow_rate": "Autosize",
            "recirculating_water_pump_design_power": 30.0,
            "sensor_node_name": "East Zone DEC Outlet Node"
        },
        "West Data Center DEC": {
            "air_inlet_node_name": "West Zone Supply Fan Outlet Node",
            "air_outlet_node_name": "West Zone DEC Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "blowdown_concentration_ratio": 3.0,
            "cooler_design_effectiveness": 0.7,
            "drift_loss_fraction": 0.0,
            "evaporative_operation_maximum_limit_drybulb_temperature": 20.0,
            "evaporative_operation_maximum_limit_wetbulb_temperature": 18.0,
            "evaporative_operation_minimum_drybulb_temperature": 16.0,
            "primary_air_design_flow_rate": "Autosize",
            "recirculating_water_pump_design_power": 30.0,
            "sensor_node_name": "West Zone DEC Outlet Node"
        }
    },
    "EvaporativeCooler:Indirect:ResearchSpecial": {
        "East Data Center IEC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_drybulb_design_effectiveness": 0.72,
            "cooler_wetbulb_design_effectiveness": 0.7,
            "dewpoint_effectiveness_factor": 0.9,
            "drift_loss_fraction": 0.0,
            "dry_operation_maximum_limit_outdoor_drybulb_temperature": 35.0,
            "drybulb_effectiveness_flow_ratio_modifier_curve_name": "IECEffDBFlowMod",
            "evaporative_operation_maximum_limit_outdoor_wetbulb_temperature": 24.0,
            "evaporative_operation_minimum_limit_secondary_air_drybulb_temperature": 22.0,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "East Zone DEC Outlet Node",
            "primary_air_outlet_node_name": "East Zone IEC Outlet Node",
            "recirculating_water_pump_design_power": "Autosize",
            "secondary_air_design_flow_rate": "Autosize",
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_power_modifier_curve_name": "IECFanPowerMod",
            "secondary_air_fan_sizing_specific_power": 200.0,
            "secondary_air_flow_scaling_factor": 1.4,
            "secondary_air_inlet_node_name": "East IEC Secondary Air Inlet Node",
            "secondary_air_outlet_node_name": "East IEC Secondary Air Outlet Node",
            "sensor_node_name": "East Zone IEC Outlet Node",
            "water_pump_power_modifier_curve_name": "IECPumpPowerMod",
            "water_pump_power_sizing_factor": 150.0,
            "wetbulb_effectiveness_flow_ratio_modifier_curve_name": "IECEffWBFlowMod"
        },
        "West Data Center IEC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooler_drybulb_design_effectiveness": 0.72,
            "cooler_wetbulb_design_effectiveness": 0.7,
            "dewpoint_effectiveness_factor": 0.9,
            "drift_loss_fraction": 0.0,
            "dry_operation_maximum_limit_outdoor_drybulb_temperature": 50.0,
            "drybulb_effectiveness_flow_ratio_modifier_curve_name": "IECEffDBFlowMod",
            "evaporative_operation_maximum_limit_outdoor_wetbulb_temperature": 24.0,
            "evaporative_operation_minimum_limit_secondary_air_drybulb_temperature": 20.0,
            "primary_air_design_flow_rate": "Autosize",
            "primary_air_inlet_node_name": "West Zone DEC Outlet Node",
            "primary_air_outlet_node_name": "West Zone IEC Outlet Node",
            "recirculating_water_pump_design_power": "Autosize",
            "secondary_air_design_flow_rate": "Autosize",
            "secondary_air_fan_design_power": "Autosize",
            "secondary_air_fan_power_modifier_curve_name": "IECFanPowerMod",
            "secondary_air_fan_sizing_specific_power": 200.0,
            "secondary_air_flow_scaling_factor": 1.4,
            "secondary_air_inlet_node_name": "West IEC Secondary Air Inlet Node",
            "secondary_air_outlet_node_name": "West IEC Secondary Air Outlet Node",
            "sensor_node_name": "West Zone IEC Outlet Node",
            "water_pump_power_modifier_curve_name": "IECPumpPowerMod",
            "water_pump_power_sizing_factor": 150.0,
            "wetbulb_effectiveness_flow_ratio_modifier_curve_name": "IECEffWBFlowMod"
        }
    },
    "Fan:VariableVolume": {
        "East Zone Supply Fan": {
            "air_inlet_node_name": "East Zone Mixed Air Node",
            "air_outlet_node_name": "East Zone Supply Fan Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_power_coefficient_1": 0.35071223,
            "fan_power_coefficient_2": 0.30850535,
            "fan_power_coefficient_3": -0.54137364,
            "fan_power_coefficient_4": 0.87198823,
            "fan_power_coefficient_5": 0.0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 0.0,
            "pressure_rise": 300.0
        },
        "West Zone Supply Fan": {
            "air_inlet_node_name": "West Zone Mixed Air Node",
            "air_outlet_node_name": "West Zone Supply Fan Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_power_coefficient_1": 0.35071223,
            "fan_power_coefficient_2": 0.30850535,
            "fan_power_coefficient_3": -0.54137364,
            "fan_power_coefficient_4": 0.87198823,
            "fan_power_coefficient_5": 0.0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 0.0,
            "pressure_rise": 300.0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "East Zone Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 284,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "East Zone"
        },
        "West Zone Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 284,
            "return_air_fraction": 0.0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "West Zone"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1IN Stucco": {
            "conductivity": 0.6918,
            "density": 1858.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN Concrete HW": {
            "conductivity": 1.7296,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033,
            "visible_absorptance": 0.65
        },
        "C5 - 4 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.65
        },
        "C6 - 8 IN CLAY TILE": {
            "conductivity": 0.5707605,
            "density": 1121.292,
            "roughness": "Smooth",
            "solar_absorptance": 0.82,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.82
        },
        "C19 - 2 IN LIGHT WEIGHT CONCRETE": {
            "conductivity": 0.1298912,
            "density": 480.5539,
            "roughness": "MediumRough",
            "solar_absorptance": 0.2,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.050810162,
            "visible_absorptance": 0.2
        },
        "E1 - 3 / 4 IN PLASTER OR GYP BOARD": {
            "conductivity": 0.7264224,
            "density": 1601.846,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.92
        },
        "Wall Insulation [5]": {
            "conductivity": 0.0432,
            "density": 91.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0453,
            "visible_absorptance": 0.5
        }
    },
    "Material:NoMass": {
        "R19LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 3.344,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "East Sys Setpoint nodes": {
            "nodes": [
                {
                    "node_name": "East Zone DEC Outlet Node"
                },
                {
                    "node_name": "East Zone IEC Outlet Node"
                },
                {
                    "node_name": "East Zone CCoil Air Outlet Node"
                },
                {
                    "node_name": "East Air Loop Outlet Node"
                }
            ]
        },
        "East Zone Inlets": {
            "nodes": [
                {
                    "node_name": "East Zone Inlet Node"
                }
            ]
        },
        "EastIECOutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "East IEC Secondary Air Inlet Node"
                }
            ]
        },
        "EastOutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "East Outside Air Inlet Node"
                }
            ]
        },
        "IECOutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "West IEC Secondary Air Inlet Node"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "West Outside Air Inlet Node"
                }
            ]
        },
        "West Sys Setpoint nodes": {
            "nodes": [
                {
                    "node_name": "West Zone DEC Outlet Node"
                },
                {
                    "node_name": "West Zone IEC Outlet Node"
                },
                {
                    "node_name": "West Zone CCoil Air Outlet Node"
                },
                {
                    "node_name": "West Air Loop Outlet Node"
                }
            ]
        },
        "West Zone Inlets": {
            "nodes": [
                {
                    "node_name": "West Zone Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "East Data Center OAM Box": {
            "mixed_air_node_name": "East Zone Mixed Air Node",
            "outdoor_air_stream_node_name": "East Outside Air Inlet Node",
            "relief_air_stream_node_name": "East Relief Air Outlet Node",
            "return_air_stream_node_name": "East Zone Return Air Node"
        },
        "West Data Center OAM Box": {
            "mixed_air_node_name": "West Zone Mixed Air Node",
            "outdoor_air_stream_node_name": "West Outside Air Inlet Node",
            "relief_air_stream_node_name": "West Relief Air Outlet Node",
            "return_air_stream_node_name": "West Zone Return Air Node"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "IECOutsideAirInletNodes"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "EastOutsideAirInletNodes"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "EastIECOutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:EnergyManagementSystem": {
        "Output:EnergyManagementSystem 1": {
            "actuator_availability_dictionary_reporting": "Verbose",
            "ems_runtime_language_debug_output_level": "Verbose",
            "internal_variable_availability_dictionary_reporting": "Verbose"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "East Zone PEOPLE": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OFFICE OCCUPANCY",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "East Zone"
        },
        "West Zone PEOPLE": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OFFICE OCCUPANCY",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "West Zone"
        }
    },
    "Pipe:Adiabatic": {
        "CW Demand Side Bypass Pipe": {
            "inlet_node_name": "CW Demand Bypass Inlet Node",
            "outlet_node_name": "CW Demand Bypass Outlet Node"
        },
        "CW Demand Side Inlet Pipe": {
            "inlet_node_name": "CW Demand Inlet Node",
            "outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
        },
        "CW Demand Side Outlet Pipe": {
            "inlet_node_name": "CW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "CW Demand Outlet Node"
        },
        "CW Supply Side Bypass Pipe": {
            "inlet_node_name": "CW Supply Bypass Inlet Node",
            "outlet_node_name": "CW Supply Bypass Outlet Node"
        },
        "CW Supply Side Outlet Pipe": {
            "inlet_node_name": "CW Supply Side Exit Pipe Inlet Node",
            "outlet_node_name": "CW Supply Outlet Node"
        },
        "Condenser Demand Bypass Pipe": {
            "inlet_node_name": "Cond Demand Bypass Inlet Node",
            "outlet_node_name": "Cond Demand Bypass Outlet Node"
        },
        "Condenser Demand Inlet Pipe": {
            "inlet_node_name": "Condenser Demand Inlet Node",
            "outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
        },
        "Condenser Demand Outlet Pipe": {
            "inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Demand Outlet Node"
        },
        "Condenser Supply Bypass Pipe": {
            "inlet_node_name": "Cond Supply Bypass Inlet Node",
            "outlet_node_name": "Cond Supply Bypass Outlet Node"
        },
        "Condenser Supply Outlet Pipe": {
            "inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Chiller Plant": {
            "equipment": [
                {
                    "equipment_name": "Chiller",
                    "equipment_object_type": "Chiller:Electric"
                }
            ]
        },
        "Tower Plant": {
            "equipment": [
                {
                    "equipment_name": "Cooling Tower",
                    "equipment_object_type": "CoolingTower:VariableSpeed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CW Loop Cooling Load": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Chiller Plant"
        },
        "Tower Load": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Tower Plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CW Loop Operation": {
            "control_scheme_1_name": "CW Loop Cooling Load",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Chiller AlwaysOnSchedule"
        },
        "Tower Loop Operation": {
            "control_scheme_1_name": "Tower Load",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Tower AlwaysOnSchedule"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "demand_side_branch_list_name": "Cooling Demand Side Branches",
            "demand_side_connector_list_name": "Cooling Demand Side Connectors",
            "demand_side_inlet_node_name": "CW Demand Inlet Node",
            "demand_side_outlet_node_name": "CW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "CW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 3,
            "plant_equipment_operation_scheme_name": "CW Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Cooling Supply Side Branches",
            "plant_side_connector_list_name": "Cooling Supply Side Connectors",
            "plant_side_inlet_node_name": "CW Supply Inlet Node",
            "plant_side_outlet_node_name": "CW Supply Outlet Node"
        },
        "Condenser Loop": {
            "demand_side_branch_list_name": "Condenser Demand Side Branches",
            "demand_side_connector_list_name": "Condenser Demand Side Connectors",
            "demand_side_inlet_node_name": "Condenser Demand Inlet Node",
            "demand_side_outlet_node_name": "Condenser Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Condenser Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 3,
            "plant_equipment_operation_scheme_name": "Tower Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Condenser Supply Side Branches",
            "plant_side_connector_list_name": "Condenser Supply Side Connectors",
            "plant_side_inlet_node_name": "Condenser Supply Inlet Node",
            "plant_side_outlet_node_name": "Condenser Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "CW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 160000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CW Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "CW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "Cond Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 140000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Condenser Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Condenser Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "RUNPERIOD 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 1991,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 1991,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Activity Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.8
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Air Velo Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.137
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CW Loop Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 7.0
                }
            ],
            "schedule_type_limits_name": "CW Loop Any Number"
        },
        "Chiller AlwaysOnSchedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "CW Loop On/Off"
        },
        "Clothing Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cooling Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 23.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 23.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Data Center CPU Loading Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "EastChWaterCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "EastDXCCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "FanAndCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Heating Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "LIGHTS-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Load Profile Flow Frac Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "CW Loop Any Number"
        },
        "OAFractionSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OFFICE OCCUPANCY": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Tower AlwaysOnSchedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Tower On/Off"
        },
        "WestChWaterCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "WestDXCCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Work Eff Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4.0
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "Schedule:Constant": {
        "Data Center Operation Schedule": {
            "hourly_value": 1.0,
            "schedule_type_limits_name": "Any Number"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "CW Loop Any Number": {},
        "CW Loop On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        },
        "Tower On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "CondenserControl SetpointManager": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80,
            "minimum_setpoint_temperature": 10,
            "offset_temperature_difference": 0,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "Condenser Supply Outlet Node"
        }
    },
    "SetpointManager:MixedAir": {
        "East Zone Mixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "East Zone Mixed Air Node",
            "fan_outlet_node_name": "East Zone Supply Fan Outlet Node",
            "reference_setpoint_node_name": "East Air Loop Outlet Node",
            "setpoint_node_or_nodelist_name": "East Zone Mixed Air Node"
        },
        "West Zone Mixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "West Zone Mixed Air Node",
            "fan_outlet_node_name": "West Zone Supply Fan Outlet Node",
            "reference_setpoint_node_name": "West Air Loop Outlet Node",
            "setpoint_node_or_nodelist_name": "West Zone Mixed Air Node"
        }
    },
    "SetpointManager:Scheduled": {
        "Chilled Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "CW Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Cooling": {
        "East System Setpoint manager": {
            "control_variable": "Temperature",
            "control_zone_name": "East Zone",
            "maximum_supply_air_temperature": 18,
            "minimum_supply_air_temperature": 12,
            "setpoint_node_or_nodelist_name": "East Sys Setpoint nodes",
            "zone_inlet_node_name": "East Zone Inlets",
            "zone_node_name": "East Zone Air Node"
        },
        "System Setpoint manager": {
            "control_variable": "Temperature",
            "control_zone_name": "West Zone",
            "maximum_supply_air_temperature": 18,
            "minimum_supply_air_temperature": 12,
            "setpoint_node_or_nodelist_name": "West Sys Setpoint nodes",
            "zone_inlet_node_name": "West Zone Inlets",
            "zone_node_name": "West Zone Air Node"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:GroundTemperature:Deep": {
        "Site:GroundTemperature:Deep 1": {
            "april_deep_ground_temperature": 16.1,
            "august_deep_ground_temperature": 16.1,
            "december_deep_ground_temperature": 16.1,
            "february_deep_ground_temperature": 16.1,
            "january_deep_ground_temperature": 16.1,
            "july_deep_ground_temperature": 16.1,
            "june_deep_ground_temperature": 16.1,
            "march_deep_ground_temperature": 16.1,
            "may_deep_ground_temperature": 16.1,
            "november_deep_ground_temperature": 16.1,
            "october_deep_ground_temperature": 16.1,
            "september_deep_ground_temperature": 16.1
        }
    },
    "Site:GroundTemperature:Shallow": {
        "Site:GroundTemperature:Shallow 1": {
            "april_surface_ground_temperature": 20.3,
            "august_surface_ground_temperature": 20.77,
            "december_surface_ground_temperature": 20.2,
            "february_surface_ground_temperature": 20.03,
            "january_surface_ground_temperature": 20.03,
            "july_surface_ground_temperature": 20.62,
            "june_surface_ground_temperature": 20.52,
            "march_surface_ground_temperature": 20.13,
            "may_surface_ground_temperature": 20.43,
            "november_surface_ground_temperature": 20.44,
            "october_surface_ground_temperature": 20.55,
            "september_surface_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.3,
            "heating_sizing_factor": 1.3
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 7.0,
            "loop_design_temperature_difference": 4.0,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chilled Water Loop"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 20.0,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Condenser Loop"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "West Zone Air System",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.0085,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.4,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.0085,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.0085,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident"
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "East Zone Air System",
            "central_cooling_design_supply_air_humidity_ratio": 0.009,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.009,
            "central_heating_design_supply_air_temperature": 30.0,
            "central_heating_maximum_system_air_flow_ratio": 0.4,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.009,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.009,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident"
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA West Zone",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0075,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 30.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "West Zone"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA East Zone",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0075,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 30.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "East Zone"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 3,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 8,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "Table:IndependentVariable": {
        "IECEffDBFlowMod_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1.1,
            "minimum_value": 0.0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.0
                },
                {
                    "value": 0.156016442
                },
                {
                    "value": 0.224969531
                },
                {
                    "value": 0.245292433
                },
                {
                    "value": 0.269624525
                },
                {
                    "value": 0.299327692
                },
                {
                    "value": 0.33698954
                },
                {
                    "value": 0.385709241
                },
                {
                    "value": 0.453044107
                },
                {
                    "value": 0.553875806
                },
                {
                    "value": 0.732741489
                },
                {
                    "value": 0.899289342
                },
                {
                    "value": 1.047473735
                },
                {
                    "value": 1.074970273
                },
                {
                    "value": 1.104173513
                }
            ]
        },
        "IECEffWBFlowMod_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1.875,
            "minimum_value": 0.0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.0
                },
                {
                    "value": 0.125
                },
                {
                    "value": 0.25
                },
                {
                    "value": 0.375
                },
                {
                    "value": 0.5
                },
                {
                    "value": 0.625
                },
                {
                    "value": 0.75
                },
                {
                    "value": 0.875
                },
                {
                    "value": 1.0
                },
                {
                    "value": 1.125
                },
                {
                    "value": 1.25
                },
                {
                    "value": 1.375
                },
                {
                    "value": 1.5
                },
                {
                    "value": 1.625
                },
                {
                    "value": 1.75
                },
                {
                    "value": 1.875
                }
            ]
        },
        "IECFanPowerMod_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1.0,
            "minimum_value": 0.0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.0
                },
                {
                    "value": 0.125
                },
                {
                    "value": 0.25
                },
                {
                    "value": 0.375
                },
                {
                    "value": 0.5
                },
                {
                    "value": 0.625
                },
                {
                    "value": 0.75
                },
                {
                    "value": 0.875
                },
                {
                    "value": 1.0
                }
            ]
        },
        "IECPumpPowerMod_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 1.0,
            "minimum_value": 0.0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.0
                },
                {
                    "value": 0.125
                },
                {
                    "value": 0.25
                },
                {
                    "value": 0.375
                },
                {
                    "value": 0.5
                },
                {
                    "value": 0.625
                },
                {
                    "value": 0.75
                },
                {
                    "value": 0.875
                },
                {
                    "value": 1.0
                }
            ]
        }
    },
    "Table:IndependentVariableList": {
        "IECEffDBFlowMod_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "IECEffDBFlowMod_IndependentVariable1"
                }
            ]
        },
        "IECEffWBFlowMod_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "IECEffWBFlowMod_IndependentVariable1"
                }
            ]
        },
        "IECFanPowerMod_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "IECFanPowerMod_IndependentVariable1"
                }
            ]
        },
        "IECPumpPowerMod_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "IECPumpPowerMod_IndependentVariable1"
                }
            ]
        }
    },
    "Table:Lookup": {
        "IECEffDBFlowMod": {
            "independent_variable_list_name": "IECEffDBFlowMod_IndependentVariableList",
            "maximum_output": 1.0,
            "minimum_output": 0.0,
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.0
                },
                {
                    "output_value": 0.251901141
                },
                {
                    "output_value": 0.272633745
                },
                {
                    "output_value": 0.297085202
                },
                {
                    "output_value": 0.32635468
                },
                {
                    "output_value": 0.362021858
                },
                {
                    "output_value": 0.406441718
                },
                {
                    "output_value": 0.463286713
                },
                {
                    "output_value": 0.538617886
                },
                {
                    "output_value": 0.643203883
                },
                {
                    "output_value": 0.798192771
                },
                {
                    "output_value": 0.907534247
                },
                {
                    "output_value": 0.989130435
                },
                {
                    "output_value": 0.994186047
                },
                {
                    "output_value": 1.0
                }
            ]
        },
        "IECEffWBFlowMod": {
            "independent_variable_list_name": "IECEffWBFlowMod_IndependentVariableList",
            "maximum_output": 1.15,
            "minimum_output": 0.0,
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.0
                },
                {
                    "output_value": 0.503563817
                },
                {
                    "output_value": 0.669042545
                },
                {
                    "output_value": 0.765841395
                },
                {
                    "output_value": 0.834521272
                },
                {
                    "output_value": 0.887793524
                },
                {
                    "output_value": 0.931320123
                },
                {
                    "output_value": 0.968121338
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 1.028118973
                },
                {
                    "output_value": 1.053272252
                },
                {
                    "output_value": 1.07602616
                },
                {
                    "output_value": 1.09679885
                },
                {
                    "output_value": 1.115907873
                },
                {
                    "output_value": 1.133600065
                },
                {
                    "output_value": 1.150071102
                }
            ]
        },
        "IECFanPowerMod": {
            "independent_variable_list_name": "IECFanPowerMod_IndependentVariableList",
            "maximum_output": 1.0,
            "minimum_output": 0.0,
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.0
                },
                {
                    "output_value": 0.004487103
                },
                {
                    "output_value": 0.027204705
                },
                {
                    "output_value": 0.078069482
                },
                {
                    "output_value": 0.164938489
                },
                {
                    "output_value": 0.294637516
                },
                {
                    "output_value": 0.473324827
                },
                {
                    "output_value": 0.706676969
                },
                {
                    "output_value": 1.0
                }
            ]
        },
        "IECPumpPowerMod": {
            "independent_variable_list_name": "IECPumpPowerMod_IndependentVariableList",
            "maximum_output": 1.0,
            "minimum_output": 0.0,
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.4
                },
                {
                    "output_value": 0.4
                },
                {
                    "output_value": 0.4
                },
                {
                    "output_value": 0.4
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 1.0
                },
                {
                    "output_value": 1.0
                }
            ]
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Temperature Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "Heating Setpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.1"
        }
    },
    "Zone": {
        "East Plenum": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "East Zone": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "West Plenum": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "West Zone": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "East Zone Thermostat": {
            "control_1_name": "Temperature Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "East Zone"
        },
        "West Zone Thermostat": {
            "control_1_name": "Temperature Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "West Zone"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "East Zone ATU": {
            "air_distribution_unit_outlet_node_name": "East Zone Inlet Node",
            "air_terminal_name": "East Zone VAV System",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "West Zone ATU": {
            "air_distribution_unit_outlet_node_name": "West Zone Inlet Node",
            "air_terminal_name": "West Zone VAV System",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "West Zone Inlets",
            "zone_air_node_name": "West Zone Air Node",
            "zone_conditioning_equipment_list_name": "West Zone Equipment",
            "zone_name": "West Zone",
            "zone_return_air_node_or_nodelist_name": "West Zone Return Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "East Zone Inlets",
            "zone_air_node_name": "East Zone Air Node",
            "zone_conditioning_equipment_list_name": "East Zone Equipment",
            "zone_name": "East Zone",
            "zone_return_air_node_or_nodelist_name": "East Zone Return Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "East Zone Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "East Zone ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "West Zone Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "West Zone ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    }
}