{
 "AirLoopHVAC": {
  "VAV WITH REHEAT": {
   "availability_manager_list_name": "VAV WITH REHEAT Availability Manager List",
   "branch_list_name": "VAV WITH REHEAT Air Loop Branches",
   "controller_list_name": "VAV WITH REHEAT_Controllers",
   "demand_side_inlet_node_names": "VAV WITH REHEAT Zone Equipment Inlet Node",
   "demand_side_outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node",
   "design_supply_air_flow_rate": "Autosize",
   "supply_side_inlet_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node",
   "supply_side_outlet_node_names": "VAV WITH REHEAT Supply Equipment Outlet Node"
  }
 },
 "AirLoopHVAC:ControllerList": {
  "VAV WITH REHEAT_Controllers": {
   "controller_1_name": "VAV WITH REHEAT_CoolC_Controller",
   "controller_1_object_type": "Controller:WaterCoil",
   "controller_2_name": "VAV WITH REHEAT_HeatC_Controller",
   "controller_2_object_type": "Controller:WaterCoil"
  },
  "VAV WITH REHEAT_OA_Controllers": {
   "controller_1_name": "VAV WITH REHEAT_OA_Controller",
   "controller_1_object_type": "Controller:OutdoorAir"
  }
 },
 "AirLoopHVAC:OutdoorAirSystem": {
  "VAV WITH REHEAT_OA": {
   "controller_list_name": "VAV WITH REHEAT_OA_Controllers",
   "outdoor_air_equipment_list_name": "VAV WITH REHEAT_OA_Equipment"
  }
 },
 "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
  "VAV WITH REHEAT_OA_Equipment": {
   "component_1_name": "VAV WITH REHEAT_OAMixing Box",
   "component_1_object_type": "OutdoorAir:Mixer"
  }
 },
 "AirLoopHVAC:ReturnPath": {
  "VAV WITH REHEAT Return Air Path": {
   "components": [
    {
     "component_name": "VAV WITH REHEAT Return Air Mixer",
     "component_object_type": "AirLoopHVAC:ZoneMixer"
    }
   ],
   "return_air_path_outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node"
  }
 },
 "AirLoopHVAC:SupplyPath": {
  "VAV WITH REHEAT": {
   "components": [
    {
     "component_name": "VAV WITH REHEAT Supply Air Splitter",
     "component_object_type": "AirLoopHVAC:ZoneSplitter"
    }
   ],
   "supply_air_path_inlet_node_name": "VAV WITH REHEAT Zone Equipment Inlet Node"
  }
 },
 "AirLoopHVAC:ZoneMixer": {
  "VAV WITH REHEAT Return Air Mixer": {
   "nodes": [
    {
     "inlet_node_name": "ZN_1_FLR_1_SEC_1 Return Air Node"
    },
    {
     "inlet_node_name": "ZN_1_FLR_1_SEC_2 Return Air Node"
    },
    {
     "inlet_node_name": "ZN_1_FLR_1_SEC_3 Return Air Node"
    },
    {
     "inlet_node_name": "ZN_1_FLR_1_SEC_4 Return Air Node"
    },
    {
     "inlet_node_name": "ZN_1_FLR_1_SEC_5 Return Air Node"
    }
   ],
   "outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node"
  }
 },
 "AirLoopHVAC:ZoneSplitter": {
  "VAV WITH REHEAT Supply Air Splitter": {
   "inlet_node_name": "VAV WITH REHEAT Zone Equipment Inlet Node",
   "nodes": [
    {
     "outlet_node_name": "ZN_1_FLR_1_SEC_1 VAV Box Inlet Node"
    },
    {
     "outlet_node_name": "ZN_1_FLR_1_SEC_2 VAV Box Inlet Node"
    },
    {
     "outlet_node_name": "ZN_1_FLR_1_SEC_3 VAV Box Inlet Node"
    },
    {
     "outlet_node_name": "ZN_1_FLR_1_SEC_4 VAV Box Inlet Node"
    },
    {
     "outlet_node_name": "ZN_1_FLR_1_SEC_5 VAV Box Inlet Node"
    }
   ]
  }
 },
 "AirTerminal:SingleDuct:VAV:Reheat": {
  "ZN_1_FLR_1_SEC_1 VAV Box Component": {
   "air_inlet_node_name": "ZN_1_FLR_1_SEC_1 VAV Box Inlet Node",
   "air_outlet_node_name": "ZN_1_FLR_1_SEC_1 VAV Box Outlet Node",
   "availability_schedule_name": "ALWAYS_ON",
   "constant_minimum_air_flow_fraction": 0.1,
   "convergence_tolerance": 0.001,
   "damper_air_outlet_node_name": "ZN_1_FLR_1_SEC_1 VAV Box Damper Node",
   "damper_heating_action": "ReverseWithLimits",
   "maximum_air_flow_rate": "Autosize",
   "maximum_flow_fraction_during_reheat": "Autosize",
   "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
   "maximum_hot_water_or_steam_flow_rate": "Autosize",
   "minimum_hot_water_or_steam_flow_rate": 0.0,
   "reheat_coil_name": "ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil",
   "reheat_coil_object_type": "Coil:Heating:Water",
   "zone_minimum_air_flow_input_method": "Constant"
  },
  "ZN_1_FLR_1_SEC_2 VAV Box Component": {
   "air_inlet_node_name": "ZN_1_FLR_1_SEC_2 VAV Box Inlet Node",
   "air_outlet_node_name": "ZN_1_FLR_1_SEC_2 VAV Box Outlet Node",
   "availability_schedule_name": "ALWAYS_ON",
   "constant_minimum_air_flow_fraction": 0.1,
   "convergence_tolerance": 0.001,
   "damper_air_outlet_node_name": "ZN_1_FLR_1_SEC_2 VAV Box Damper Node",
   "damper_heating_action": "ReverseWithLimits",
   "maximum_air_flow_rate": "Autosize",
   "maximum_flow_fraction_during_reheat": "Autosize",
   "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
   "maximum_hot_water_or_steam_flow_rate": "Autosize",
   "minimum_hot_water_or_steam_flow_rate": 0.0,
   "reheat_coil_name": "ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil",
   "reheat_coil_object_type": "Coil:Heating:Water",
   "zone_minimum_air_flow_input_method": "Constant"
  },
  "ZN_1_FLR_1_SEC_3 VAV Box Component": {
   "air_inlet_node_name": "ZN_1_FLR_1_SEC_3 VAV Box Inlet Node",
   "air_outlet_node_name": "ZN_1_FLR_1_SEC_3 VAV Box Outlet Node",
   "availability_schedule_name": "ALWAYS_ON",
   "constant_minimum_air_flow_fraction": 0.1,
   "convergence_tolerance": 0.001,
   "damper_air_outlet_node_name": "ZN_1_FLR_1_SEC_3 VAV Box Damper Node",
   "damper_heating_action": "ReverseWithLimits",
   "maximum_air_flow_rate": "Autosize",
   "maximum_flow_fraction_during_reheat": "Autosize",
   "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
   "maximum_hot_water_or_steam_flow_rate": "Autosize",
   "minimum_hot_water_or_steam_flow_rate": 0.0,
   "reheat_coil_name": "ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil",
   "reheat_coil_object_type": "Coil:Heating:Water",
   "zone_minimum_air_flow_input_method": "Constant"
  },
  "ZN_1_FLR_1_SEC_4 VAV Box Component": {
   "air_inlet_node_name": "ZN_1_FLR_1_SEC_4 VAV Box Inlet Node",
   "air_outlet_node_name": "ZN_1_FLR_1_SEC_4 VAV Box Outlet Node",
   "availability_schedule_name": "ALWAYS_ON",
   "constant_minimum_air_flow_fraction": 0.1,
   "convergence_tolerance": 0.001,
   "damper_air_outlet_node_name": "ZN_1_FLR_1_SEC_4 VAV Box Damper Node",
   "damper_heating_action": "ReverseWithLimits",
   "maximum_air_flow_rate": "Autosize",
   "maximum_flow_fraction_during_reheat": "Autosize",
   "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
   "maximum_hot_water_or_steam_flow_rate": "Autosize",
   "minimum_hot_water_or_steam_flow_rate": 0.0,
   "reheat_coil_name": "ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil",
   "reheat_coil_object_type": "Coil:Heating:Water",
   "zone_minimum_air_flow_input_method": "Constant"
  },
  "ZN_1_FLR_1_SEC_5 VAV Box Component": {
   "air_inlet_node_name": "ZN_1_FLR_1_SEC_5 VAV Box Inlet Node",
   "air_outlet_node_name": "ZN_1_FLR_1_SEC_5 VAV Box Outlet Node",
   "availability_schedule_name": "ALWAYS_ON",
   "constant_minimum_air_flow_fraction": 0.1,
   "convergence_tolerance": 0.001,
   "damper_air_outlet_node_name": "ZN_1_FLR_1_SEC_5 VAV Box Damper Node",
   "damper_heating_action": "ReverseWithLimits",
   "maximum_air_flow_rate": "Autosize",
   "maximum_flow_fraction_during_reheat": "Autosize",
   "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
   "maximum_hot_water_or_steam_flow_rate": "Autosize",
   "minimum_hot_water_or_steam_flow_rate": 0.0,
   "reheat_coil_name": "ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil",
   "reheat_coil_object_type": "Coil:Heating:Water",
   "zone_minimum_air_flow_input_method": "Constant"
  }
 },
 "AvailabilityManager:NightCycle": {
  "VAV WITH REHEAT Availability Manager": {
   "applicability_schedule_name": "Always_On",
   "control_type": "StayOff",
   "cycling_run_time": 1800,
   "cycling_run_time_control_type": "FixedRunTime",
   "fan_schedule_name": "HVACOperationSchd",
   "thermostat_tolerance": 1.0
  }
 },
 "AvailabilityManagerAssignmentList": {
  "VAV WITH REHEAT Availability Manager List": {
   "managers": [
    {
     "availability_manager_name": "VAV WITH REHEAT Availability Manager",
     "availability_manager_object_type": "AvailabilityManager:NightCycle"
    }
   ]
  }
 },
 "Boiler:HotWater": {
  "HeatSys1 Boiler": {
   "boiler_flow_mode": "LeavingSetpointModulated",
   "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
   "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
   "design_water_flow_rate": "Autosize",
   "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
   "fuel_type": "NaturalGas",
   "maximum_part_load_ratio": 1.2,
   "minimum_part_load_ratio": 0.0,
   "nominal_capacity": "Autosize",
   "nominal_thermal_efficiency": 0.8,
   "normalized_boiler_efficiency_curve_name": "BoilerEfficiency",
   "on_cycle_parasitic_electric_load": 75.0,
   "optimum_part_load_ratio": 1.0,
   "sizing_factor": 1.1,
   "water_outlet_upper_temperature_limit": 95.0
  }
 },
 "Branch": {
  "CoolSysPrimary CW Storage Charge Branch": {
   "components": [
    {
     "component_inlet_node_name": "CW Tank Charge Inlet Node",
     "component_name": "Chilled Water Storage Tank 1",
     "component_object_type": "ThermalStorage:ChilledWater:Stratified",
     "component_outlet_node_name": "CW Tank Charge Outlet Node"
    }
   ]
  },
  "CoolSysPrimary Demand Bypass Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysPrimary Demand Bypass Pipe Inlet Node",
     "component_name": "CoolSysPrimary Demand Bypass Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "CoolSysPrimary Demand Bypass Pipe Outlet Node"
    }
   ]
  },
  "CoolSysPrimary Demand Inlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysPrimary Demand Inlet Node",
     "component_name": "CoolSysPrimary Demand Inlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer"
    }
   ]
  },
  "CoolSysPrimary Demand Outlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe",
     "component_name": "CoolSysPrimary Demand Outlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "CoolSysPrimary Demand Outlet Node"
    }
   ]
  },
  "CoolSysPrimary Supply Equipment Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNode",
     "component_name": "CoolSysPrimary Chiller",
     "component_object_type": "Chiller:Electric:EIR",
     "component_outlet_node_name": "CoolSysPrimary Supply Equipment Outlet Node"
    }
   ]
  },
  "CoolSysPrimary Supply Equipment Bypass Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysPrimary Supply Equip Bypass Inlet Node",
     "component_name": "CoolSysPrimary Supply Equipment Bypass Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "CoolSysPrimary Supply Equip Bypass Outlet Node"
    }
   ]
  },
  "CoolSysPrimary Supply Inlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysPrimary Supply Inlet Node",
     "component_name": "CoolSysPrimary Pump",
     "component_object_type": "Pump:VariableSpeed",
     "component_outlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNodeviaConnector"
    }
   ]
  },
  "CoolSysPrimary Supply Outlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe",
     "component_name": "CoolSysPrimary Supply Outlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "CoolSysPrimary Supply Outlet Node"
    }
   ]
  },
  "CoolSysSecondary Demand Bypass Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysSecondary Demand Bypass Pipe Inlet Node",
     "component_name": "CoolSysSecondary Demand Bypass Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "CoolSysSecondary Demand Bypass Pipe Outlet Node"
    }
   ]
  },
  "CoolSysSecondary Demand Inlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysSecondary Demand Inlet Node",
     "component_name": "CoolSysSecondary Demand Inlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "CoolSysSecondary Demand Inlet Pipe-CoolSysSecondary Demand Mixer"
    }
   ]
  },
  "CoolSysSecondary Demand Load Branch 1": {
   "components": [
    {
     "component_inlet_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
     "component_name": "VAV WITH REHEAT_CoolC",
     "component_object_type": "Coil:Cooling:Water",
     "component_outlet_node_name": "VAV WITH REHEAT_CoolCDemand Outlet Node"
    }
   ]
  },
  "CoolSysSecondary Demand Outlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysSecondary Demand Mixer-CoolSysSecondary Demand Outlet Pipe",
     "component_name": "CoolSysSecondary Demand Outlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "CoolSysSecondary Demand Outlet Node"
    }
   ]
  },
  "CoolSysSecondary Supply CW Storage Discharge Branch": {
   "components": [
    {
     "component_inlet_node_name": "CW Tank Discharge Inlet node",
     "component_name": "Chilled Water Storage Tank 1",
     "component_object_type": "ThermalStorage:ChilledWater:Stratified",
     "component_outlet_node_name": "CW Tank Discharge Outlet node"
    }
   ]
  },
  "CoolSysSecondary Supply Equipment Bypass Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysSecondary Supply Equip Bypass Inlet Node",
     "component_name": "CoolSysSecondary Supply Equipment Bypass Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "CoolSysSecondary Supply Equip Bypass Outlet Node"
    }
   ]
  },
  "CoolSysSecondary Supply Inlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysSecondary Supply Inlet Node",
     "component_name": "CoolSysSecondary Pump",
     "component_object_type": "Pump:VariableSpeed",
     "component_outlet_node_name": "CoolSysSecondary Pump-CoolSysSecondary ChillerNodeviaConnector"
    }
   ]
  },
  "CoolSysSecondary Supply Outlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysSecondary Supply Mixer-CoolSysSecondary Supply Outlet Pipe",
     "component_name": "CoolSysSecondary Supply Outlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "CoolSysSecondary Supply Outlet Node"
    }
   ]
  },
  "HeatSys1 Demand Bypass Branch": {
   "components": [
    {
     "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
     "component_name": "HeatSys1 Demand Bypass Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
    }
   ]
  },
  "HeatSys1 Demand Inlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
     "component_name": "HeatSys1 Demand Inlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
    }
   ]
  },
  "HeatSys1 Demand Load Branch 1": {
   "components": [
    {
     "component_inlet_node_name": "ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Inlet Node",
     "component_name": "ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil",
     "component_object_type": "Coil:Heating:Water",
     "component_outlet_node_name": "ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Outlet Node"
    }
   ]
  },
  "HeatSys1 Demand Load Branch 2": {
   "components": [
    {
     "component_inlet_node_name": "ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Inlet Node",
     "component_name": "ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil",
     "component_object_type": "Coil:Heating:Water",
     "component_outlet_node_name": "ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Outlet Node"
    }
   ]
  },
  "HeatSys1 Demand Load Branch 3": {
   "components": [
    {
     "component_inlet_node_name": "ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Inlet Node",
     "component_name": "ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil",
     "component_object_type": "Coil:Heating:Water",
     "component_outlet_node_name": "ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Outlet Node"
    }
   ]
  },
  "HeatSys1 Demand Load Branch 4": {
   "components": [
    {
     "component_inlet_node_name": "ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Inlet Node",
     "component_name": "ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil",
     "component_object_type": "Coil:Heating:Water",
     "component_outlet_node_name": "ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Outlet Node"
    }
   ]
  },
  "HeatSys1 Demand Load Branch 5": {
   "components": [
    {
     "component_inlet_node_name": "ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Inlet Node",
     "component_name": "ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil",
     "component_object_type": "Coil:Heating:Water",
     "component_outlet_node_name": "ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Outlet Node"
    }
   ]
  },
  "HeatSys1 Demand Load Branch 6": {
   "components": [
    {
     "component_inlet_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
     "component_name": "VAV WITH REHEAT_HeatC",
     "component_object_type": "Coil:Heating:Water",
     "component_outlet_node_name": "VAV WITH REHEAT_HeatCDemand Outlet Node"
    }
   ]
  },
  "HeatSys1 Demand Outlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
     "component_name": "HeatSys1 Demand Outlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
    }
   ]
  },
  "HeatSys1 Supply Equipment Branch": {
   "components": [
    {
     "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
     "component_name": "HeatSys1 Boiler",
     "component_object_type": "Boiler:HotWater",
     "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
    }
   ]
  },
  "HeatSys1 Supply Equipment Bypass Branch": {
   "components": [
    {
     "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
     "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
    }
   ]
  },
  "HeatSys1 Supply Inlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
     "component_name": "HeatSys1 Pump",
     "component_object_type": "Pump:VariableSpeed",
     "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
    }
   ]
  },
  "HeatSys1 Supply Outlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
     "component_name": "HeatSys1 Supply Outlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
    }
   ]
  },
  "SHWSys1 Demand Bypass Branch": {
   "components": [
    {
     "component_inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
     "component_name": "SHWSys1 Demand Bypass Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
    }
   ]
  },
  "SHWSys1 Demand Inlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "SHWSys1 Demand Inlet Node",
     "component_name": "SHWSys1 Demand Inlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
    }
   ]
  },
  "SHWSys1 Demand Load Branch 1": {
   "components": [
    {
     "component_inlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node",
     "component_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT",
     "component_object_type": "WaterUse:Connections",
     "component_outlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node"
    }
   ]
  },
  "SHWSys1 Demand Load Branch 2": {
   "components": [
    {
     "component_inlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node",
     "component_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT",
     "component_object_type": "WaterUse:Connections",
     "component_outlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node"
    }
   ]
  },
  "SHWSys1 Demand Load Branch 3": {
   "components": [
    {
     "component_inlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node",
     "component_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT",
     "component_object_type": "WaterUse:Connections",
     "component_outlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node"
    }
   ]
  },
  "SHWSys1 Demand Load Branch 4": {
   "components": [
    {
     "component_inlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node",
     "component_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT",
     "component_object_type": "WaterUse:Connections",
     "component_outlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node"
    }
   ]
  },
  "SHWSys1 Demand Load Branch 5": {
   "components": [
    {
     "component_inlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node",
     "component_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT",
     "component_object_type": "WaterUse:Connections",
     "component_outlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node"
    }
   ]
  },
  "SHWSys1 Demand Outlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
     "component_name": "SHWSys1 Demand Outlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "SHWSys1 Demand Outlet Node"
    }
   ]
  },
  "SHWSys1 Supply Equipment Branch": {
   "components": [
    {
     "component_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
     "component_name": "SHWSys1 Water Heater",
     "component_object_type": "WaterHeater:Mixed",
     "component_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
    }
   ]
  },
  "SHWSys1 Supply Equipment Bypass Branch": {
   "components": [
    {
     "component_inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
     "component_name": "SHWSys1 Supply Equipment Bypass Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
    }
   ]
  },
  "SHWSys1 Supply Inlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "SHWSys1 Supply Inlet Node",
     "component_name": "SHWSys1 Pump",
     "component_object_type": "Pump:VariableSpeed",
     "component_outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector"
    }
   ]
  },
  "SHWSys1 Supply Outlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
     "component_name": "SHWSys1 Supply Outlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "SHWSys1 Supply Outlet Node"
    }
   ]
  },
  "TowerWaterSys Demand Bypass Branch": {
   "components": [
    {
     "component_inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
     "component_name": "TowerWaterSys Demand Bypass Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
    }
   ]
  },
  "TowerWaterSys Demand Inlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "TowerWaterSys Demand Inlet Node",
     "component_name": "TowerWaterSys Demand Inlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
    }
   ]
  },
  "TowerWaterSys Demand Load Branch 2": {
   "components": [
    {
     "component_inlet_node_name": "CoolSysPrimary Chiller Water Inlet Node",
     "component_name": "CoolSysPrimary Chiller",
     "component_object_type": "Chiller:Electric:EIR",
     "component_outlet_node_name": "CoolSysPrimary Chiller Water Outlet Node"
    }
   ]
  },
  "TowerWaterSys Demand Outlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
     "component_name": "TowerWaterSys Demand Outlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "TowerWaterSys Demand Outlet Node"
    }
   ]
  },
  "TowerWaterSys Supply Equipment Branch": {
   "components": [
    {
     "component_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
     "component_name": "TowerWaterSys CoolTower",
     "component_object_type": "CoolingTower:SingleSpeed",
     "component_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
    }
   ]
  },
  "TowerWaterSys Supply Equipment Bypass Branch": {
   "components": [
    {
     "component_inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
     "component_name": "TowerWaterSys Supply Equipment Bypass Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
    }
   ]
  },
  "TowerWaterSys Supply Inlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "TowerWaterSys Supply Inlet Node",
     "component_name": "TowerWaterSys Pump",
     "component_object_type": "Pump:ConstantSpeed",
     "component_outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector"
    }
   ]
  },
  "TowerWaterSys Supply Outlet Branch": {
   "components": [
    {
     "component_inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
     "component_name": "TowerWaterSys Supply Outlet Pipe",
     "component_object_type": "Pipe:Adiabatic",
     "component_outlet_node_name": "TowerWaterSys Supply Outlet Node"
    }
   ]
  },
  "VAV WITH REHEAT Air Loop Main Branch": {
   "components": [
    {
     "component_inlet_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node",
     "component_name": "VAV WITH REHEAT_OA",
     "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
     "component_outlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode"
    },
    {
     "component_inlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
     "component_name": "VAV WITH REHEAT_CoolC",
     "component_object_type": "Coil:Cooling:Water",
     "component_outlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
    },
    {
     "component_inlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
     "component_name": "VAV WITH REHEAT_HeatC",
     "component_object_type": "Coil:Heating:Water",
     "component_outlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
    },
    {
     "component_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
     "component_name": "VAV WITH REHEAT Fan",
     "component_object_type": "Fan:VariableVolume",
     "component_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node"
    }
   ]
  }
 },
 "BranchList": {
  "CoolSysPrimary Demand Branches": {
   "branches": [
    {
     "branch_name": "CoolSysPrimary Demand Inlet Branch"
    },
    {
     "branch_name": "CoolSysPrimary CW Storage Charge Branch"
    },
    {
     "branch_name": "CoolSysPrimary Demand Bypass Branch"
    },
    {
     "branch_name": "CoolSysPrimary Demand Outlet Branch"
    }
   ]
  },
  "CoolSysPrimary Supply Branches": {
   "branches": [
    {
     "branch_name": "CoolSysPrimary Supply Inlet Branch"
    },
    {
     "branch_name": "CoolSysPrimary Supply Equipment Branch"
    },
    {
     "branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
    },
    {
     "branch_name": "CoolSysPrimary Supply Outlet Branch"
    }
   ]
  },
  "CoolSysSecondary Demand Branches": {
   "branches": [
    {
     "branch_name": "CoolSysSecondary Demand Inlet Branch"
    },
    {
     "branch_name": "CoolSysSecondary Demand Load Branch 1"
    },
    {
     "branch_name": "CoolSysSecondary Demand Bypass Branch"
    },
    {
     "branch_name": "CoolSysSecondary Demand Outlet Branch"
    }
   ]
  },
  "CoolSysSecondary Supply Branches": {
   "branches": [
    {
     "branch_name": "CoolSysSecondary Supply Inlet Branch"
    },
    {
     "branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
    },
    {
     "branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
    },
    {
     "branch_name": "CoolSysSecondary Supply Outlet Branch"
    }
   ]
  },
  "HeatSys1 Demand Branches": {
   "branches": [
    {
     "branch_name": "HeatSys1 Demand Inlet Branch"
    },
    {
     "branch_name": "HeatSys1 Demand Load Branch 1"
    },
    {
     "branch_name": "HeatSys1 Demand Load Branch 2"
    },
    {
     "branch_name": "HeatSys1 Demand Load Branch 3"
    },
    {
     "branch_name": "HeatSys1 Demand Load Branch 4"
    },
    {
     "branch_name": "HeatSys1 Demand Load Branch 5"
    },
    {
     "branch_name": "HeatSys1 Demand Load Branch 6"
    },
    {
     "branch_name": "HeatSys1 Demand Bypass Branch"
    },
    {
     "branch_name": "HeatSys1 Demand Outlet Branch"
    }
   ]
  },
  "HeatSys1 Supply Branches": {
   "branches": [
    {
     "branch_name": "HeatSys1 Supply Inlet Branch"
    },
    {
     "branch_name": "HeatSys1 Supply Equipment Branch"
    },
    {
     "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
    },
    {
     "branch_name": "HeatSys1 Supply Outlet Branch"
    }
   ]
  },
  "SHWSys1 Demand Branches": {
   "branches": [
    {
     "branch_name": "SHWSys1 Demand Inlet Branch"
    },
    {
     "branch_name": "SHWSys1 Demand Load Branch 1"
    },
    {
     "branch_name": "SHWSys1 Demand Load Branch 2"
    },
    {
     "branch_name": "SHWSys1 Demand Load Branch 3"
    },
    {
     "branch_name": "SHWSys1 Demand Load Branch 4"
    },
    {
     "branch_name": "SHWSys1 Demand Load Branch 5"
    },
    {
     "branch_name": "SHWSys1 Demand Bypass Branch"
    },
    {
     "branch_name": "SHWSys1 Demand Outlet Branch"
    }
   ]
  },
  "SHWSys1 Supply Branches": {
   "branches": [
    {
     "branch_name": "SHWSys1 Supply Inlet Branch"
    },
    {
     "branch_name": "SHWSys1 Supply Equipment Branch"
    },
    {
     "branch_name": "SHWSys1 Supply Equipment Bypass Branch"
    },
    {
     "branch_name": "SHWSys1 Supply Outlet Branch"
    }
   ]
  },
  "TowerWaterSys Demand Branches": {
   "branches": [
    {
     "branch_name": "TowerWaterSys Demand Inlet Branch"
    },
    {
     "branch_name": "TowerWaterSys Demand Load Branch 2"
    },
    {
     "branch_name": "TowerWaterSys Demand Bypass Branch"
    },
    {
     "branch_name": "TowerWaterSys Demand Outlet Branch"
    }
   ]
  },
  "TowerWaterSys Supply Branches": {
   "branches": [
    {
     "branch_name": "TowerWaterSys Supply Inlet Branch"
    },
    {
     "branch_name": "TowerWaterSys Supply Equipment Branch"
    },
    {
     "branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
    },
    {
     "branch_name": "TowerWaterSys Supply Outlet Branch"
    }
   ]
  },
  "VAV WITH REHEAT Air Loop Branches": {
   "branches": [
    {
     "branch_name": "VAV WITH REHEAT Air Loop Main Branch"
    }
   ]
  }
 },
 "Building": {
  "5-zoneVAV": {
   "loads_convergence_tolerance_value": 0.04,
   "maximum_number_of_warmup_days": 25,
   "minimum_number_of_warmup_days": 6,
   "north_axis": 0.0,
   "solar_distribution": "FullInteriorAndExterior",
   "temperature_convergence_tolerance_value": 0.2,
   "terrain": "City"
  }
 },
 "BuildingSurface:Detailed": {
  "ZN_1_FLR_1_SEC_1_Ceiling": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_IEAD_Roof",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Outdoors",
   "sun_exposure": "SunExposed",
   "surface_type": "Roof",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 40.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "WindExposed",
   "zone_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_1_Floor": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Ground",
   "sun_exposure": "NoSun",
   "surface_type": "Floor",
   "vertices": [
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 40.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_1_Wall_1": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Outdoors",
   "sun_exposure": "SunExposed",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 40.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 40.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "WindExposed",
   "zone_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_1_Wall_2": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_4",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 40.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 40.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_1_Wall_3": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_1",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_1_Wall_4": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_1",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_2_Ceiling": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_IEAD_Roof",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Outdoors",
   "sun_exposure": "SunExposed",
   "surface_type": "Roof",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "WindExposed",
   "zone_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_2_Floor": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Ground",
   "sun_exposure": "NoSun",
   "surface_type": "Floor",
   "vertices": [
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_2_Wall_1": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Outdoors",
   "sun_exposure": "SunExposed",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "WindExposed",
   "zone_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_2_Wall_2": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_2",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_2_Wall_3": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_2",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_2_Wall_4": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_2",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_3_Ceiling": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_IEAD_Roof",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Outdoors",
   "sun_exposure": "SunExposed",
   "surface_type": "Roof",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "WindExposed",
   "zone_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_3_Floor": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Ground",
   "sun_exposure": "NoSun",
   "surface_type": "Floor",
   "vertices": [
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_3_Wall_1": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_3",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_3_Wall_2": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_2",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_3_Wall_3": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Outdoors",
   "sun_exposure": "SunExposed",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 35.43,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "WindExposed",
   "zone_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_3_Wall_4": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_3",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": -4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_4_Ceiling": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_IEAD_Roof",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Outdoors",
   "sun_exposure": "SunExposed",
   "surface_type": "Roof",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "WindExposed",
   "zone_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_4_Floor": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Ground",
   "sun_exposure": "NoSun",
   "surface_type": "Floor",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_4_Wall_1": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_4",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_4_Wall_2": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_4",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 4.57,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_4_Wall_3": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_4",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 4.57,
     "vertex_y_coordinate": 15.43,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_4_Wall_4": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Outdoors",
   "sun_exposure": "SunExposed",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 20.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "WindExposed",
   "zone_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_5_Ceiling": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_IEAD_Roof",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Outdoors",
   "sun_exposure": "SunExposed",
   "surface_type": "Roof",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "WindExposed",
   "zone_name": "ZN_1_FLR_1_SEC_5"
  },
  "ZN_1_FLR_1_SEC_5_Floor": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Ground",
   "sun_exposure": "NoSun",
   "surface_type": "Floor",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_5"
  },
  "ZN_1_FLR_1_SEC_5_Wall_1": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_3",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_5"
  },
  "ZN_1_FLR_1_SEC_5_Wall_2": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_3",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_5"
  },
  "ZN_1_FLR_1_SEC_5_Wall_3": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_1",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 30.86,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_5"
  },
  "ZN_1_FLR_1_SEC_5_Wall_4": {
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "number_of_vertices": 4,
   "outside_boundary_condition": "Surface",
   "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_2",
   "sun_exposure": "NoSun",
   "surface_type": "Wall",
   "vertices": [
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 3.8
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 10.86,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 0.0
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.8
    }
   ],
   "view_factor_to_ground": "Autocalculate",
   "wind_exposure": "NoWind",
   "zone_name": "ZN_1_FLR_1_SEC_5"
  }
 },
 "Coil:Cooling:Water": {
  "VAV WITH REHEAT_CoolC": {
   "air_inlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
   "air_outlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
   "availability_schedule_name": "ALWAYS_ON",
   "design_air_flow_rate": "Autosize",
   "design_inlet_air_humidity_ratio": "Autosize",
   "design_inlet_air_temperature": "Autosize",
   "design_inlet_water_temperature": "Autosize",
   "design_outlet_air_humidity_ratio": "Autosize",
   "design_outlet_air_temperature": "Autosize",
   "design_water_flow_rate": "Autosize",
   "design_water_temperature_difference": 4.5,
   "heat_exchanger_configuration": "CounterFlow",
   "type_of_analysis": "DetailedAnalysis",
   "water_inlet_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
   "water_outlet_node_name": "VAV WITH REHEAT_CoolCDemand Outlet Node"
  }
 },
 "Coil:Heating:Water": {
  "VAV WITH REHEAT_HeatC": {
   "air_inlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
   "air_outlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
   "availability_schedule_name": "ALWAYS_ON",
   "maximum_water_flow_rate": "Autosize",
   "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
   "rated_capacity": "Autosize",
   "rated_inlet_air_temperature": 16.6,
   "rated_inlet_water_temperature": 82.2,
   "rated_outlet_air_temperature": 32.2,
   "rated_outlet_water_temperature": 71.1,
   "u_factor_times_area_value": "Autosize",
   "water_inlet_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
   "water_outlet_node_name": "VAV WITH REHEAT_HeatCDemand Outlet Node"
  },
  "ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil": {
   "air_inlet_node_name": "ZN_1_FLR_1_SEC_1 VAV Box Damper Node",
   "air_outlet_node_name": "ZN_1_FLR_1_SEC_1 VAV Box Outlet Node",
   "availability_schedule_name": "ALWAYS_ON",
   "maximum_water_flow_rate": "Autosize",
   "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
   "rated_capacity": "Autosize",
   "rated_inlet_air_temperature": 16.6,
   "rated_inlet_water_temperature": 82.2,
   "rated_outlet_air_temperature": 32.2,
   "rated_outlet_water_temperature": 71.1,
   "u_factor_times_area_value": "Autosize",
   "water_inlet_node_name": "ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Inlet Node",
   "water_outlet_node_name": "ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Outlet Node"
  },
  "ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil": {
   "air_inlet_node_name": "ZN_1_FLR_1_SEC_2 VAV Box Damper Node",
   "air_outlet_node_name": "ZN_1_FLR_1_SEC_2 VAV Box Outlet Node",
   "availability_schedule_name": "ALWAYS_ON",
   "maximum_water_flow_rate": "Autosize",
   "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
   "rated_capacity": "Autosize",
   "rated_inlet_air_temperature": 16.6,
   "rated_inlet_water_temperature": 82.2,
   "rated_outlet_air_temperature": 32.2,
   "rated_outlet_water_temperature": 71.1,
   "u_factor_times_area_value": "Autosize",
   "water_inlet_node_name": "ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Inlet Node",
   "water_outlet_node_name": "ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Outlet Node"
  },
  "ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil": {
   "air_inlet_node_name": "ZN_1_FLR_1_SEC_3 VAV Box Damper Node",
   "air_outlet_node_name": "ZN_1_FLR_1_SEC_3 VAV Box Outlet Node",
   "availability_schedule_name": "ALWAYS_ON",
   "maximum_water_flow_rate": "Autosize",
   "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
   "rated_capacity": "Autosize",
   "rated_inlet_air_temperature": 16.6,
   "rated_inlet_water_temperature": 82.2,
   "rated_outlet_air_temperature": 32.2,
   "rated_outlet_water_temperature": 71.1,
   "u_factor_times_area_value": "Autosize",
   "water_inlet_node_name": "ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Inlet Node",
   "water_outlet_node_name": "ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Outlet Node"
  },
  "ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil": {
   "air_inlet_node_name": "ZN_1_FLR_1_SEC_4 VAV Box Damper Node",
   "air_outlet_node_name": "ZN_1_FLR_1_SEC_4 VAV Box Outlet Node",
   "availability_schedule_name": "ALWAYS_ON",
   "maximum_water_flow_rate": "Autosize",
   "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
   "rated_capacity": "Autosize",
   "rated_inlet_air_temperature": 16.6,
   "rated_inlet_water_temperature": 82.2,
   "rated_outlet_air_temperature": 32.2,
   "rated_outlet_water_temperature": 71.1,
   "u_factor_times_area_value": "Autosize",
   "water_inlet_node_name": "ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Inlet Node",
   "water_outlet_node_name": "ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Outlet Node"
  },
  "ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil": {
   "air_inlet_node_name": "ZN_1_FLR_1_SEC_5 VAV Box Damper Node",
   "air_outlet_node_name": "ZN_1_FLR_1_SEC_5 VAV Box Outlet Node",
   "availability_schedule_name": "ALWAYS_ON",
   "maximum_water_flow_rate": "Autosize",
   "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
   "rated_capacity": "Autosize",
   "rated_inlet_air_temperature": 16.6,
   "rated_inlet_water_temperature": 82.2,
   "rated_outlet_air_temperature": 32.2,
   "rated_outlet_water_temperature": 71.1,
   "u_factor_times_area_value": "Autosize",
   "water_inlet_node_name": "ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Inlet Node",
   "water_outlet_node_name": "ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Outlet Node"
  }
 },
 "ComponentCost:LineItem": {
  "Daylighting:ZN_1_FLR_1_SEC_1": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_1",
   "line_item_type": "Daylighting:Controls",
   "quantity": 0.0
  },
  "Daylighting:ZN_1_FLR_1_SEC_2": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_2",
   "line_item_type": "Daylighting:Controls",
   "quantity": 0.0
  },
  "Daylighting:ZN_1_FLR_1_SEC_3": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_3",
   "line_item_type": "Daylighting:Controls",
   "quantity": 0.0
  },
  "Daylighting:ZN_1_FLR_1_SEC_4": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_4",
   "line_item_type": "Daylighting:Controls",
   "quantity": 0.0
  },
  "Daylighting:ZN_1_FLR_1_SEC_5": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_5",
   "line_item_type": "Daylighting:Controls",
   "quantity": 0.0
  },
  "ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_1:MiscPlug": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_1",
   "line_item_type": "General",
   "quantity": 2.602
  },
  "ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_2:MiscPlug": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_2",
   "line_item_type": "General",
   "quantity": 1.1332
  },
  "ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_3:MiscPlug": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_3",
   "line_item_type": "General",
   "quantity": 2.602
  },
  "ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_4:MiscPlug": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_4",
   "line_item_type": "General",
   "quantity": 1.1332
  },
  "ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_5:MiscPlug": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_5",
   "line_item_type": "General",
   "quantity": 5.3857
  },
  "Fixed Shading:ZN_1_FLR_1_SEC_1_Wall_1:shading_south_1": {
   "cost_per_area": 0.0,
   "item_name": "ZN_1_FLR_1_SEC_1_Wall_1:shading_south_1",
   "line_item_type": "Shading:Zone:Detailed"
  },
  "Fixed Shading:ZN_1_FLR_1_SEC_2_Wall_1:shading_east_1": {
   "cost_per_area": 0.0,
   "item_name": "ZN_1_FLR_1_SEC_2_Wall_1:shading_east_1",
   "line_item_type": "Shading:Zone:Detailed"
  },
  "Fixed Shading:ZN_1_FLR_1_SEC_4_Wall_4:shading_west_1": {
   "cost_per_area": 0.0,
   "item_name": "ZN_1_FLR_1_SEC_4_Wall_4:shading_west_1",
   "line_item_type": "Shading:Zone:Detailed"
  },
  "Infiltration:ZN_1_FLR_1_SEC_1": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_1",
   "line_item_type": "General",
   "quantity": 0.0855
  },
  "Infiltration:ZN_1_FLR_1_SEC_2": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_2",
   "line_item_type": "General",
   "quantity": 0.0372
  },
  "Infiltration:ZN_1_FLR_1_SEC_3": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_3",
   "line_item_type": "General",
   "quantity": 0.0855
  },
  "Infiltration:ZN_1_FLR_1_SEC_4": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_4",
   "line_item_type": "General",
   "quantity": 0.0372
  },
  "Infiltration:ZN_1_FLR_1_SEC_5": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_5",
   "line_item_type": "General",
   "quantity": 0.1769
  },
  "Interior Furnishings": {
   "cost_per_area": 1,
   "item_name": "InteriorFurnishings",
   "line_item_type": "Construction"
  },
  "LIGHTING EQUIP:ZN_1_FLR_1_SEC_1": {
   "cost_per_unit_of_output_capacity": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_1",
   "line_item_type": "Lights"
  },
  "LIGHTING EQUIP:ZN_1_FLR_1_SEC_2": {
   "cost_per_unit_of_output_capacity": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_2",
   "line_item_type": "Lights"
  },
  "LIGHTING EQUIP:ZN_1_FLR_1_SEC_3": {
   "cost_per_unit_of_output_capacity": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_3",
   "line_item_type": "Lights"
  },
  "LIGHTING EQUIP:ZN_1_FLR_1_SEC_4": {
   "cost_per_unit_of_output_capacity": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_4",
   "line_item_type": "Lights"
  },
  "LIGHTING EQUIP:ZN_1_FLR_1_SEC_5": {
   "cost_per_unit_of_output_capacity": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_5",
   "line_item_type": "Lights"
  },
  "People:ZN_1_FLR_1_SEC_1": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_1",
   "line_item_type": "General",
   "quantity": 6.3309
  },
  "People:ZN_1_FLR_1_SEC_2": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_2",
   "line_item_type": "General",
   "quantity": 2.7571
  },
  "People:ZN_1_FLR_1_SEC_3": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_3",
   "line_item_type": "General",
   "quantity": 6.3309
  },
  "People:ZN_1_FLR_1_SEC_4": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_4",
   "line_item_type": "General",
   "quantity": 2.7571
  },
  "People:ZN_1_FLR_1_SEC_5": {
   "cost_per_each": 1.0,
   "item_name": "ZN_1_FLR_1_SEC_5",
   "line_item_type": "General",
   "quantity": 13.104
  },
  "SkylightConst:ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight": {
   "cost_per_area": 207.978,
   "item_name": "ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight",
   "line_item_type": "Construction"
  },
  "east:ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_east_window": {
   "cost_per_area": 216.801,
   "item_name": "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_east_window",
   "line_item_type": "Construction"
  },
  "ext-slab:ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab": {
   "cost_per_area": 560.787,
   "item_name": "ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab",
   "line_item_type": "Construction"
  },
  "ext-walls:ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall": {
   "cost_per_area": 41.5042,
   "item_name": "ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall",
   "line_item_type": "Construction"
  },
  "int-walls:ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall": {
   "cost_per_area": 1.0,
   "item_name": "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall",
   "line_item_type": "Construction"
  },
  "north:ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_north_window": {
   "cost_per_area": 216.801,
   "item_name": "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_north_window",
   "line_item_type": "Construction"
  },
  "roofs:ASHRAE 30Perc Guide_Zone 5_IEAD_Roof": {
   "cost_per_area": 36.9228,
   "item_name": "ASHRAE 30Perc Guide_Zone 5_IEAD_Roof",
   "line_item_type": "Construction"
  },
  "south:ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_south_window": {
   "cost_per_area": 216.801,
   "item_name": "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_south_window",
   "line_item_type": "Construction"
  },
  "west:ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_west_window": {
   "cost_per_area": 216.801,
   "item_name": "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_west_window",
   "line_item_type": "Construction"
  }
 },
 "CondenserEquipmentList": {
  "TowerWaterSys Equipment List": {
   "equipment": [
    {
     "equipment_name": "TowerWaterSys CoolTower",
     "equipment_object_type": "CoolingTower:SingleSpeed"
    }
   ]
  }
 },
 "CondenserEquipmentOperationSchemes": {
  "TowerWaterSys Loop Operation Scheme List": {
   "control_scheme_1_name": "TowerWaterSys Operation Scheme",
   "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
   "control_scheme_1_schedule_name": "PlantOnSched"
  }
 },
 "CondenserLoop": {
  "TowerWaterSys": {
   "condenser_demand_side_branch_list_name": "TowerWaterSys Demand Branches",
   "condenser_demand_side_connector_list_name": "TowerWaterSys Demand Connectors",
   "condenser_equipment_operation_scheme_name": "TowerWaterSys Loop Operation Scheme List",
   "condenser_loop_temperature_setpoint_node_name": "TowerWaterSys Supply Outlet Node",
   "condenser_loop_volume": "Autocalculate",
   "condenser_side_branch_list_name": "TowerWaterSys Supply Branches",
   "condenser_side_connector_list_name": "TowerWaterSys Supply Connectors",
   "condenser_side_inlet_node_name": "TowerWaterSys Supply Inlet Node",
   "condenser_side_outlet_node_name": "TowerWaterSys Supply Outlet Node",
   "demand_side_inlet_node_name": "TowerWaterSys Demand Inlet Node",
   "demand_side_outlet_node_name": "TowerWaterSys Demand Outlet Node",
   "fluid_type": "Water",
   "load_distribution_scheme": "SequentialLoad",
   "maximum_loop_flow_rate": "Autosize",
   "maximum_loop_temperature": 80.0,
   "minimum_loop_flow_rate": 0.0,
   "minimum_loop_temperature": 5.0
  }
 },
 "Connector:Mixer": {
  "CoolSysPrimary Demand Mixer": {
   "branches": [
    {
     "inlet_branch_name": "CoolSysPrimary CW Storage Charge Branch"
    },
    {
     "inlet_branch_name": "CoolSysPrimary Demand Bypass Branch"
    }
   ],
   "outlet_branch_name": "CoolSysPrimary Demand Outlet Branch"
  },
  "CoolSysPrimary Supply Mixer": {
   "branches": [
    {
     "inlet_branch_name": "CoolSysPrimary Supply Equipment Branch"
    },
    {
     "inlet_branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
    }
   ],
   "outlet_branch_name": "CoolSysPrimary Supply Outlet Branch"
  },
  "CoolSysSecondary Demand Mixer": {
   "branches": [
    {
     "inlet_branch_name": "CoolSysSecondary Demand Load Branch 1"
    },
    {
     "inlet_branch_name": "CoolSysSecondary Demand Bypass Branch"
    }
   ],
   "outlet_branch_name": "CoolSysSecondary Demand Outlet Branch"
  },
  "CoolSysSecondary Supply Mixer": {
   "branches": [
    {
     "inlet_branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
    },
    {
     "inlet_branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
    }
   ],
   "outlet_branch_name": "CoolSysSecondary Supply Outlet Branch"
  },
  "HeatSys1 Demand Mixer": {
   "branches": [
    {
     "inlet_branch_name": "HeatSys1 Demand Load Branch 1"
    },
    {
     "inlet_branch_name": "HeatSys1 Demand Load Branch 2"
    },
    {
     "inlet_branch_name": "HeatSys1 Demand Load Branch 3"
    },
    {
     "inlet_branch_name": "HeatSys1 Demand Load Branch 4"
    },
    {
     "inlet_branch_name": "HeatSys1 Demand Load Branch 5"
    },
    {
     "inlet_branch_name": "HeatSys1 Demand Load Branch 6"
    },
    {
     "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
    }
   ],
   "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
  },
  "HeatSys1 Supply Mixer": {
   "branches": [
    {
     "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
    },
    {
     "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
    }
   ],
   "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
  },
  "SHWSys1 Demand Mixer": {
   "branches": [
    {
     "inlet_branch_name": "SHWSys1 Demand Load Branch 1"
    },
    {
     "inlet_branch_name": "SHWSys1 Demand Load Branch 2"
    },
    {
     "inlet_branch_name": "SHWSys1 Demand Load Branch 3"
    },
    {
     "inlet_branch_name": "SHWSys1 Demand Load Branch 4"
    },
    {
     "inlet_branch_name": "SHWSys1 Demand Load Branch 5"
    },
    {
     "inlet_branch_name": "SHWSys1 Demand Bypass Branch"
    }
   ],
   "outlet_branch_name": "SHWSys1 Demand Outlet Branch"
  },
  "SHWSys1 Supply Mixer": {
   "branches": [
    {
     "inlet_branch_name": "SHWSys1 Supply Equipment Branch"
    },
    {
     "inlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
    }
   ],
   "outlet_branch_name": "SHWSys1 Supply Outlet Branch"
  },
  "TowerWaterSys Demand Mixer": {
   "branches": [
    {
     "inlet_branch_name": "TowerWaterSys Demand Load Branch 2"
    },
    {
     "inlet_branch_name": "TowerWaterSys Demand Bypass Branch"
    }
   ],
   "outlet_branch_name": "TowerWaterSys Demand Outlet Branch"
  },
  "TowerWaterSys Supply Mixer": {
   "branches": [
    {
     "inlet_branch_name": "TowerWaterSys Supply Equipment Branch"
    },
    {
     "inlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
    }
   ],
   "outlet_branch_name": "TowerWaterSys Supply Outlet Branch"
  }
 },
 "Connector:Splitter": {
  "CoolSysPrimary Demand Splitter": {
   "branches": [
    {
     "outlet_branch_name": "CoolSysPrimary CW Storage Charge Branch"
    },
    {
     "outlet_branch_name": "CoolSysPrimary Demand Bypass Branch"
    }
   ],
   "inlet_branch_name": "CoolSysPrimary Demand Inlet Branch"
  },
  "CoolSysPrimary Supply Splitter": {
   "branches": [
    {
     "outlet_branch_name": "CoolSysPrimary Supply Equipment Branch"
    },
    {
     "outlet_branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
    }
   ],
   "inlet_branch_name": "CoolSysPrimary Supply Inlet Branch"
  },
  "CoolSysSecondary Demand Splitter": {
   "branches": [
    {
     "outlet_branch_name": "CoolSysSecondary Demand Load Branch 1"
    },
    {
     "outlet_branch_name": "CoolSysSecondary Demand Bypass Branch"
    }
   ],
   "inlet_branch_name": "CoolSysSecondary Demand Inlet Branch"
  },
  "CoolSysSecondary Supply Splitter": {
   "branches": [
    {
     "outlet_branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
    },
    {
     "outlet_branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
    }
   ],
   "inlet_branch_name": "CoolSysSecondary Supply Inlet Branch"
  },
  "HeatSys1 Demand Splitter": {
   "branches": [
    {
     "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
    },
    {
     "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
    },
    {
     "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
    },
    {
     "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
    },
    {
     "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
    },
    {
     "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
    },
    {
     "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
    }
   ],
   "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
  },
  "HeatSys1 Supply Splitter": {
   "branches": [
    {
     "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
    },
    {
     "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
    }
   ],
   "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
  },
  "SHWSys1 Demand Splitter": {
   "branches": [
    {
     "outlet_branch_name": "SHWSys1 Demand Load Branch 1"
    },
    {
     "outlet_branch_name": "SHWSys1 Demand Load Branch 2"
    },
    {
     "outlet_branch_name": "SHWSys1 Demand Load Branch 3"
    },
    {
     "outlet_branch_name": "SHWSys1 Demand Load Branch 4"
    },
    {
     "outlet_branch_name": "SHWSys1 Demand Load Branch 5"
    },
    {
     "outlet_branch_name": "SHWSys1 Demand Bypass Branch"
    }
   ],
   "inlet_branch_name": "SHWSys1 Demand Inlet Branch"
  },
  "SHWSys1 Supply Splitter": {
   "branches": [
    {
     "outlet_branch_name": "SHWSys1 Supply Equipment Branch"
    },
    {
     "outlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
    }
   ],
   "inlet_branch_name": "SHWSys1 Supply Inlet Branch"
  },
  "TowerWaterSys Demand Splitter": {
   "branches": [
    {
     "outlet_branch_name": "TowerWaterSys Demand Load Branch 2"
    },
    {
     "outlet_branch_name": "TowerWaterSys Demand Bypass Branch"
    }
   ],
   "inlet_branch_name": "TowerWaterSys Demand Inlet Branch"
  },
  "TowerWaterSys Supply Splitter": {
   "branches": [
    {
     "outlet_branch_name": "TowerWaterSys Supply Equipment Branch"
    },
    {
     "outlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
    }
   ],
   "inlet_branch_name": "TowerWaterSys Supply Inlet Branch"
  }
 },
 "ConnectorList": {
  "CoolSysPrimary Demand Connectors": {
   "connector_1_name": "CoolSysPrimary Demand Splitter",
   "connector_1_object_type": "Connector:Splitter",
   "connector_2_name": "CoolSysPrimary Demand Mixer",
   "connector_2_object_type": "Connector:Mixer"
  },
  "CoolSysPrimary Supply Connectors": {
   "connector_1_name": "CoolSysPrimary Supply Splitter",
   "connector_1_object_type": "Connector:Splitter",
   "connector_2_name": "CoolSysPrimary Supply Mixer",
   "connector_2_object_type": "Connector:Mixer"
  },
  "CoolSysSecondary Demand Connectors": {
   "connector_1_name": "CoolSysSecondary Demand Splitter",
   "connector_1_object_type": "Connector:Splitter",
   "connector_2_name": "CoolSysSecondary Demand Mixer",
   "connector_2_object_type": "Connector:Mixer"
  },
  "CoolSysSecondary Supply Connectors": {
   "connector_1_name": "CoolSysSecondary Supply Splitter",
   "connector_1_object_type": "Connector:Splitter",
   "connector_2_name": "CoolSysSecondary Supply Mixer",
   "connector_2_object_type": "Connector:Mixer"
  },
  "HeatSys1 Demand Connectors": {
   "connector_1_name": "HeatSys1 Demand Splitter",
   "connector_1_object_type": "Connector:Splitter",
   "connector_2_name": "HeatSys1 Demand Mixer",
   "connector_2_object_type": "Connector:Mixer"
  },
  "HeatSys1 Supply Connectors": {
   "connector_1_name": "HeatSys1 Supply Splitter",
   "connector_1_object_type": "Connector:Splitter",
   "connector_2_name": "HeatSys1 Supply Mixer",
   "connector_2_object_type": "Connector:Mixer"
  },
  "SHWSys1 Demand Connectors": {
   "connector_1_name": "SHWSys1 Demand Splitter",
   "connector_1_object_type": "Connector:Splitter",
   "connector_2_name": "SHWSys1 Demand Mixer",
   "connector_2_object_type": "Connector:Mixer"
  },
  "SHWSys1 Supply Connectors": {
   "connector_1_name": "SHWSys1 Supply Splitter",
   "connector_1_object_type": "Connector:Splitter",
   "connector_2_name": "SHWSys1 Supply Mixer",
   "connector_2_object_type": "Connector:Mixer"
  },
  "TowerWaterSys Demand Connectors": {
   "connector_1_name": "TowerWaterSys Demand Splitter",
   "connector_1_object_type": "Connector:Splitter",
   "connector_2_name": "TowerWaterSys Demand Mixer",
   "connector_2_object_type": "Connector:Mixer"
  },
  "TowerWaterSys Supply Connectors": {
   "connector_1_name": "TowerWaterSys Supply Splitter",
   "connector_1_object_type": "Connector:Splitter",
   "connector_2_name": "TowerWaterSys Supply Mixer",
   "connector_2_object_type": "Connector:Mixer"
  }
 },
 "Construction": {
  "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_east_window": {
   "layer_2": "AIR 6MM_1",
   "layer_3": "Theoretical Glass [183]",
   "outside_layer": "Theoretical Glass [183]"
  },
  "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_north_window": {
   "layer_2": "AIR 6MM_1",
   "layer_3": "Theoretical Glass [183]",
   "outside_layer": "Theoretical Glass [183]"
  },
  "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_south_window": {
   "layer_2": "AIR 6MM_1",
   "layer_3": "Theoretical Glass [183]",
   "outside_layer": "Theoretical Glass [183]"
  },
  "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_west_window": {
   "layer_2": "AIR 6MM_1",
   "layer_3": "Theoretical Glass [183]",
   "outside_layer": "Theoretical Glass [183]"
  },
  "ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight": {
   "outside_layer": "Theoretical Glass [28]"
  },
  "ASHRAE 30Perc Guide_Zone 5_IEAD_Roof": {
   "layer_2": "Roof Insulation [7]",
   "layer_3": "Metal Decking",
   "outside_layer": "Roof Membrane"
  },
  "ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall": {
   "layer_2": "GP01 1/2 GYPSUM",
   "outside_layer": "GP01 1/2 GYPSUM"
  },
  "ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall": {
   "layer_2": "Wall Insulation [11]",
   "layer_3": "1/2IN Gypsum",
   "outside_layer": "MAT-SHEATH"
  },
  "ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab": {
   "layer_2": "CP02 CARPET PAD",
   "outside_layer": "MAT-CC05 8 HW CONCRETE"
  },
  "InteriorFurnishings": {
   "outside_layer": "Std Wood 6inch"
  }
 },
 "Controller:MechanicalVentilation": {
  "VAV WITH REHEAT_OAMechanical Ventilation": {
   "availability_schedule_name": "ALWAYS_ON",
   "demand_controlled_ventilation": "Yes",
   "system_outdoor_air_method": "ZoneSum",
   "zone_specifications": [
    {
     "design_specification_outdoor_air_object_name": "CM DSOA ZN_1_FLR_1_SEC_1",
     "design_specification_zone_air_distribution_object_name": "CM DSZAD ZN_1_FLR_1_SEC_1",
     "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1"
    },
    {
     "design_specification_outdoor_air_object_name": "CM DSOA ZN_1_FLR_1_SEC_2",
     "design_specification_zone_air_distribution_object_name": "CM DSZAD ZN_1_FLR_1_SEC_2",
     "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2"
    },
    {
     "design_specification_outdoor_air_object_name": "CM DSOA ZN_1_FLR_1_SEC_3",
     "design_specification_zone_air_distribution_object_name": "CM DSZAD ZN_1_FLR_1_SEC_3",
     "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3"
    },
    {
     "design_specification_outdoor_air_object_name": "CM DSOA ZN_1_FLR_1_SEC_4",
     "design_specification_zone_air_distribution_object_name": "CM DSZAD ZN_1_FLR_1_SEC_4",
     "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4"
    },
    {
     "design_specification_outdoor_air_object_name": "CM DSOA ZN_1_FLR_1_SEC_5",
     "design_specification_zone_air_distribution_object_name": "CM DSZAD ZN_1_FLR_1_SEC_5",
     "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5"
    }
   ]
  }
 },
 "Controller:OutdoorAir": {
  "VAV WITH REHEAT_OA_Controller": {
   "actuator_node_name": "VAV WITH REHEAT_OAInlet Node",
   "economizer_control_action_type": "ModulateFlow",
   "economizer_control_type": "NoEconomizer",
   "economizer_maximum_limit_dry_bulb_temperature": 19.0,
   "economizer_maximum_limit_enthalpy": 32000.0,
   "economizer_minimum_limit_dry_bulb_temperature": 0.0,
   "lockout_type": "NoLockout",
   "maximum_outdoor_air_flow_rate": "Autosize",
   "mechanical_ventilation_controller_name": "VAV WITH REHEAT_OAMechanical Ventilation",
   "minimum_limit_type": "FixedMinimum",
   "minimum_outdoor_air_flow_rate": "Autosize",
   "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
   "mixed_air_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
   "relief_air_outlet_node_name": "VAV WITH REHEAT_OARelief Node",
   "return_air_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node"
  }
 },
 "Controller:WaterCoil": {
  "VAV WITH REHEAT_CoolC_Controller": {
   "action": "Reverse",
   "actuator_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
   "actuator_variable": "Flow",
   "control_variable": "Temperature",
   "controller_convergence_tolerance": 0.05,
   "maximum_actuated_flow": "Autosize",
   "minimum_actuated_flow": 0.0,
   "sensor_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
  },
  "VAV WITH REHEAT_HeatC_Controller": {
   "action": "Normal",
   "actuator_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
   "actuator_variable": "Flow",
   "control_variable": "Temperature",
   "controller_convergence_tolerance": 0.0001,
   "maximum_actuated_flow": "Autosize",
   "minimum_actuated_flow": 0.0,
   "sensor_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
  }
 },
 "ConvergenceLimits": {
  "ConvergenceLimits 1": {
   "maximum_hvac_iterations": 25,
   "maximum_plant_iterations": 10,
   "minimum_plant_iterations": 3,
   "minimum_system_timestep": 1
  }
 },
 "CoolingTower:SingleSpeed": {
  "TowerWaterSys CoolTower": {
   "design_air_flow_rate": "Autosize",
   "design_fan_power": "Autosize",
   "design_u_factor_times_area_value": "Autosize",
   "design_water_flow_rate": "Autosize",
   "free_convection_regime_air_flow_rate": "Autocalculate",
   "free_convection_regime_u_factor_times_area_value": "Autocalculate",
   "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
   "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
  }
 },
 "Curve:Biquadratic": {
  "Main Chiller RecipCapFT": {
   "coefficient1_constant": 0.507883,
   "coefficient2_x": 0.145228,
   "coefficient3_x_2": -0.00625644,
   "coefficient4_y": -0.0011178,
   "coefficient5_y_2": -0.0001296,
   "coefficient6_x_y": -0.00028188,
   "input_unit_type_for_x": "Temperature",
   "input_unit_type_for_y": "Temperature",
   "maximum_value_of_x": 10,
   "maximum_value_of_y": 35,
   "minimum_value_of_x": 5,
   "minimum_value_of_y": 24,
   "output_unit_type": "Dimensionless"
  },
  "Main Chiller RecipEIRFT": {
   "coefficient1_constant": 1.03076,
   "coefficient2_x": -0.103536,
   "coefficient3_x_2": 0.00710208,
   "coefficient4_y": 0.0093186,
   "coefficient5_y_2": 0.00031752,
   "coefficient6_x_y": -0.00104328,
   "input_unit_type_for_x": "Temperature",
   "input_unit_type_for_y": "Temperature",
   "maximum_value_of_x": 10,
   "maximum_value_of_y": 35,
   "minimum_value_of_x": 5,
   "minimum_value_of_y": 24,
   "output_unit_type": "Dimensionless"
  }
 },
 "Curve:Quadratic": {
  "BoilerEfficiency": {
   "coefficient1_constant": 1.0,
   "coefficient2_x": 0.0,
   "coefficient3_x_2": 0.0,
   "maximum_value_of_x": 1,
   "minimum_value_of_x": 0
  },
  "Main Chiller RecipEIRFPLR": {
   "coefficient1_constant": 0.088065,
   "coefficient2_x": 1.137742,
   "coefficient3_x_2": -0.225806,
   "maximum_value_of_x": 1,
   "minimum_value_of_x": 0
  }
 },
 "Daylighting:Controls": {
  "ZN_1_FLR_1_SEC_1_DaylCtrl": {
   "control_data": [
    {
     "daylighting_reference_point_name": "ZN_1_FLR_1_SEC_1_DaylRefPt1",
     "fraction_of_lights_controlled_by_reference_point": 1.0,
     "illuminance_setpoint_at_reference_point": 400.0
    }
   ],
   "daylighting_method": "SplitFlux",
   "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
   "glare_calculation_daylighting_reference_point_name": "ZN_1_FLR_1_SEC_1_DaylRefPt1",
   "lighting_control_type": "Stepped",
   "maximum_allowable_discomfort_glare_index": 20,
   "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
   "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
   "number_of_stepped_control_steps": 3,
   "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
   "zone_or_space_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_2_DaylCtrl": {
   "control_data": [
    {
     "daylighting_reference_point_name": "ZN_1_FLR_1_SEC_2_DaylRefPt1",
     "fraction_of_lights_controlled_by_reference_point": 1.0,
     "illuminance_setpoint_at_reference_point": 400.0
    }
   ],
   "daylighting_method": "SplitFlux",
   "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
   "glare_calculation_daylighting_reference_point_name": "ZN_1_FLR_1_SEC_2_DaylRefPt1",
   "lighting_control_type": "Stepped",
   "maximum_allowable_discomfort_glare_index": 20,
   "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
   "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
   "number_of_stepped_control_steps": 3,
   "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
   "zone_or_space_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_3_DaylCtrl": {
   "control_data": [
    {
     "daylighting_reference_point_name": "ZN_1_FLR_1_SEC_3_DaylRefPt1",
     "fraction_of_lights_controlled_by_reference_point": 1.0,
     "illuminance_setpoint_at_reference_point": 400.0
    }
   ],
   "daylighting_method": "SplitFlux",
   "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
   "glare_calculation_daylighting_reference_point_name": "ZN_1_FLR_1_SEC_3_DaylRefPt1",
   "lighting_control_type": "Stepped",
   "maximum_allowable_discomfort_glare_index": 20,
   "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
   "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
   "number_of_stepped_control_steps": 3,
   "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
   "zone_or_space_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_4_DaylCtrl": {
   "control_data": [
    {
     "daylighting_reference_point_name": "ZN_1_FLR_1_SEC_4_DaylRefPt1",
     "fraction_of_lights_controlled_by_reference_point": 1.0,
     "illuminance_setpoint_at_reference_point": 400.0
    }
   ],
   "daylighting_method": "SplitFlux",
   "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
   "glare_calculation_daylighting_reference_point_name": "ZN_1_FLR_1_SEC_4_DaylRefPt1",
   "lighting_control_type": "Stepped",
   "maximum_allowable_discomfort_glare_index": 20,
   "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
   "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
   "number_of_stepped_control_steps": 3,
   "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
   "zone_or_space_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_5_DaylCtrl": {
   "control_data": [
    {
     "daylighting_reference_point_name": "ZN_1_FLR_1_SEC_5_DaylRefPt1",
     "fraction_of_lights_controlled_by_reference_point": 1.0,
     "illuminance_setpoint_at_reference_point": 400.0
    }
   ],
   "daylighting_method": "SplitFlux",
   "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
   "glare_calculation_daylighting_reference_point_name": "ZN_1_FLR_1_SEC_5_DaylRefPt1",
   "lighting_control_type": "Stepped",
   "maximum_allowable_discomfort_glare_index": 20,
   "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
   "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
   "number_of_stepped_control_steps": 3,
   "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
   "zone_or_space_name": "ZN_1_FLR_1_SEC_5"
  }
 },
 "Daylighting:ReferencePoint": {
  "ZN_1_FLR_1_SEC_1_DaylRefPt1": {
   "x_coordinate_of_reference_point": 20.0,
   "y_coordinate_of_reference_point": 2.285,
   "z_coordinate_of_reference_point": 0.762,
   "zone_or_space_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_2_DaylRefPt1": {
   "x_coordinate_of_reference_point": -2.285,
   "y_coordinate_of_reference_point": 10.0,
   "z_coordinate_of_reference_point": 0.762,
   "zone_or_space_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_3_DaylRefPt1": {
   "x_coordinate_of_reference_point": 15.43,
   "y_coordinate_of_reference_point": 2.285,
   "z_coordinate_of_reference_point": 0.762,
   "zone_or_space_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_4_DaylRefPt1": {
   "x_coordinate_of_reference_point": 2.285,
   "y_coordinate_of_reference_point": 10.0,
   "z_coordinate_of_reference_point": 0.762,
   "zone_or_space_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_5_DaylRefPt1": {
   "x_coordinate_of_reference_point": 15.43,
   "y_coordinate_of_reference_point": 5.43,
   "z_coordinate_of_reference_point": 0.762,
   "zone_or_space_name": "ZN_1_FLR_1_SEC_5"
  }
 },
 "DesignSpecification:OutdoorAir": {
  "CM DSOA ZN_1_FLR_1_SEC_1": {
   "outdoor_air_flow_per_person": 0.01,
   "outdoor_air_flow_per_zone_floor_area": 0.0,
   "outdoor_air_method": "Sum"
  },
  "CM DSOA ZN_1_FLR_1_SEC_2": {
   "outdoor_air_flow_per_person": 0.01,
   "outdoor_air_flow_per_zone_floor_area": 0.0,
   "outdoor_air_method": "Sum"
  },
  "CM DSOA ZN_1_FLR_1_SEC_3": {
   "outdoor_air_flow_per_person": 0.01,
   "outdoor_air_flow_per_zone_floor_area": 0.0,
   "outdoor_air_method": "Sum"
  },
  "CM DSOA ZN_1_FLR_1_SEC_4": {
   "outdoor_air_flow_per_person": 0.01,
   "outdoor_air_flow_per_zone_floor_area": 0.0,
   "outdoor_air_method": "Sum"
  },
  "CM DSOA ZN_1_FLR_1_SEC_5": {
   "outdoor_air_flow_per_person": 0.01,
   "outdoor_air_flow_per_zone_floor_area": 0.0,
   "outdoor_air_method": "Sum"
  },
  "SZ DSOA ZN_1_FLR_1_SEC_1": {
   "outdoor_air_flow_per_zone": 0.0,
   "outdoor_air_flow_per_zone_floor_area": 0.0,
   "outdoor_air_method": "Flow/Zone"
  },
  "SZ DSOA ZN_1_FLR_1_SEC_2": {
   "outdoor_air_flow_per_zone": 0.0,
   "outdoor_air_flow_per_zone_floor_area": 0.0,
   "outdoor_air_method": "Flow/Zone"
  },
  "SZ DSOA ZN_1_FLR_1_SEC_3": {
   "outdoor_air_flow_per_zone": 0.0,
   "outdoor_air_flow_per_zone_floor_area": 0.0,
   "outdoor_air_method": "Flow/Zone"
  },
  "SZ DSOA ZN_1_FLR_1_SEC_4": {
   "outdoor_air_flow_per_zone": 0.0,
   "outdoor_air_flow_per_zone_floor_area": 0.0,
   "outdoor_air_method": "Flow/Zone"
  },
  "SZ DSOA ZN_1_FLR_1_SEC_5": {
   "outdoor_air_flow_per_zone": 0.0,
   "outdoor_air_flow_per_zone_floor_area": 0.0,
   "outdoor_air_method": "Flow/Zone"
  }
 },
 "DesignSpecification:ZoneAirDistribution": {
  "CM DSZAD ZN_1_FLR_1_SEC_1": {
   "zone_air_distribution_effectiveness_in_cooling_mode": 1,
   "zone_air_distribution_effectiveness_in_heating_mode": 1
  },
  "CM DSZAD ZN_1_FLR_1_SEC_2": {
   "zone_air_distribution_effectiveness_in_cooling_mode": 1,
   "zone_air_distribution_effectiveness_in_heating_mode": 1
  },
  "CM DSZAD ZN_1_FLR_1_SEC_3": {
   "zone_air_distribution_effectiveness_in_cooling_mode": 1,
   "zone_air_distribution_effectiveness_in_heating_mode": 1
  },
  "CM DSZAD ZN_1_FLR_1_SEC_4": {
   "zone_air_distribution_effectiveness_in_cooling_mode": 1,
   "zone_air_distribution_effectiveness_in_heating_mode": 1
  },
  "CM DSZAD ZN_1_FLR_1_SEC_5": {
   "zone_air_distribution_effectiveness_in_cooling_mode": 1,
   "zone_air_distribution_effectiveness_in_heating_mode": 1
  }
 },
 "ElectricEquipment": {
  "ZN_1_FLR_1_SEC_1_MiscPlug_Equip": {
   "design_level": 2601.9757,
   "design_level_calculation_method": "EquipmentLevel",
   "end_use_subcategory": "MiscPlug",
   "fraction_latent": 0.0,
   "fraction_lost": 0.0,
   "fraction_radiant": 0.5,
   "schedule_name": "BLDG_EQUIP_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_2_MiscPlug_Equip": {
   "design_level": 1133.1777,
   "design_level_calculation_method": "EquipmentLevel",
   "end_use_subcategory": "MiscPlug",
   "fraction_latent": 0.0,
   "fraction_lost": 0.0,
   "fraction_radiant": 0.5,
   "schedule_name": "BLDG_EQUIP_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_3_MiscPlug_Equip": {
   "design_level": 2601.9757,
   "design_level_calculation_method": "EquipmentLevel",
   "end_use_subcategory": "MiscPlug",
   "fraction_latent": 0.0,
   "fraction_lost": 0.0,
   "fraction_radiant": 0.5,
   "schedule_name": "BLDG_EQUIP_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_4_MiscPlug_Equip": {
   "design_level": 1133.1777,
   "design_level_calculation_method": "EquipmentLevel",
   "end_use_subcategory": "MiscPlug",
   "fraction_latent": 0.0,
   "fraction_lost": 0.0,
   "fraction_radiant": 0.5,
   "schedule_name": "BLDG_EQUIP_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_5_MiscPlug_Equip": {
   "design_level": 5385.6934,
   "design_level_calculation_method": "EquipmentLevel",
   "end_use_subcategory": "MiscPlug",
   "fraction_latent": 0.0,
   "fraction_lost": 0.0,
   "fraction_radiant": 0.5,
   "schedule_name": "BLDG_EQUIP_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
  }
 },
 "Exterior:Lights": {
  "Exterior Facade Lighting": {
   "control_option": "AstronomicalClock",
   "design_level": 360.0,
   "end_use_subcategory": "Exterior Facade Lighting",
   "schedule_name": "ALWAYS_ON"
  }
 },
 "Fan:VariableVolume": {
  "VAV WITH REHEAT Fan": {
   "air_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
   "air_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
   "availability_schedule_name": "HVACOperationSchd",
   "fan_power_coefficient_1": 0.35071223,
   "fan_power_coefficient_2": 0.30850535,
   "fan_power_coefficient_3": -0.54137364,
   "fan_power_coefficient_4": 0.87198823,
   "fan_power_coefficient_5": 0,
   "fan_power_minimum_flow_fraction": 0.25,
   "fan_power_minimum_flow_rate_input_method": "Fraction",
   "fan_total_efficiency": 0.6,
   "maximum_flow_rate": "Autosize",
   "motor_efficiency": 0.9,
   "motor_in_airstream_fraction": 1.0,
   "pressure_rise": 900
  }
 },
 "FenestrationSurface:Detailed": {
  "ZN_1_FLR_1_SEC_1_Wall_1_window_1": {
   "building_surface_name": "ZN_1_FLR_1_SEC_1_Wall_1",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_south_window",
   "multiplier": 1.0,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 0.05,
   "vertex_1_y_coordinate": 0.0,
   "vertex_1_z_coordinate": 2.6238,
   "vertex_2_x_coordinate": 0.05,
   "vertex_2_y_coordinate": 0.0,
   "vertex_2_z_coordinate": 1.1,
   "vertex_3_x_coordinate": 39.95,
   "vertex_3_y_coordinate": 0.0,
   "vertex_3_z_coordinate": 1.1,
   "vertex_4_x_coordinate": 39.95,
   "vertex_4_y_coordinate": 0.0,
   "vertex_4_z_coordinate": 2.6238,
   "view_factor_to_ground": "Autocalculate"
  },
  "ZN_1_FLR_1_SEC_2_Wall_1_window_1": {
   "building_surface_name": "ZN_1_FLR_1_SEC_2_Wall_1",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_east_window",
   "multiplier": 1.0,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 0.0,
   "vertex_1_y_coordinate": 0.05,
   "vertex_1_z_coordinate": 2.6276,
   "vertex_2_x_coordinate": 0.0,
   "vertex_2_y_coordinate": 0.05,
   "vertex_2_z_coordinate": 1.1,
   "vertex_3_x_coordinate": 0.0,
   "vertex_3_y_coordinate": 19.95,
   "vertex_3_z_coordinate": 1.1,
   "vertex_4_x_coordinate": 0.0,
   "vertex_4_y_coordinate": 19.95,
   "vertex_4_z_coordinate": 2.6276,
   "view_factor_to_ground": "Autocalculate"
  },
  "ZN_1_FLR_1_SEC_3_Wall_3_window_1": {
   "building_surface_name": "ZN_1_FLR_1_SEC_3_Wall_3",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_north_window",
   "multiplier": 1.0,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 35.38,
   "vertex_1_y_coordinate": 4.57,
   "vertex_1_z_coordinate": 2.6238,
   "vertex_2_x_coordinate": 35.38,
   "vertex_2_y_coordinate": 4.57,
   "vertex_2_z_coordinate": 1.1,
   "vertex_3_x_coordinate": -4.52,
   "vertex_3_y_coordinate": 4.57,
   "vertex_3_z_coordinate": 1.1,
   "vertex_4_x_coordinate": -4.52,
   "vertex_4_y_coordinate": 4.57,
   "vertex_4_z_coordinate": 2.6238,
   "view_factor_to_ground": "Autocalculate"
  },
  "ZN_1_FLR_1_SEC_4_Wall_4_window_1": {
   "building_surface_name": "ZN_1_FLR_1_SEC_4_Wall_4",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_west_window",
   "multiplier": 1.0,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 0.0,
   "vertex_1_y_coordinate": 19.95,
   "vertex_1_z_coordinate": 2.6276,
   "vertex_2_x_coordinate": 0.0,
   "vertex_2_y_coordinate": 19.95,
   "vertex_2_z_coordinate": 1.1,
   "vertex_3_x_coordinate": 0.0,
   "vertex_3_y_coordinate": 0.05,
   "vertex_3_z_coordinate": 1.1,
   "vertex_4_x_coordinate": 0.0,
   "vertex_4_y_coordinate": 0.05,
   "vertex_4_z_coordinate": 2.6276,
   "view_factor_to_ground": "Autocalculate"
  },
  "ZN_1_FLR_1_SEC_5_Ceiling_skylight_1": {
   "building_surface_name": "ZN_1_FLR_1_SEC_5_Ceiling",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight",
   "multiplier": 1,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 3.2479,
   "vertex_1_y_coordinate": 2.1054,
   "vertex_1_z_coordinate": 3.8,
   "vertex_2_x_coordinate": 4.4671,
   "vertex_2_y_coordinate": 2.1054,
   "vertex_2_z_coordinate": 3.8,
   "vertex_3_x_coordinate": 4.4671,
   "vertex_3_y_coordinate": 3.3246,
   "vertex_3_z_coordinate": 3.8,
   "vertex_4_x_coordinate": 3.2479,
   "vertex_4_y_coordinate": 3.3246,
   "vertex_4_z_coordinate": 3.8,
   "view_factor_to_ground": "Autocalculate"
  },
  "ZN_1_FLR_1_SEC_5_Ceiling_skylight_2": {
   "building_surface_name": "ZN_1_FLR_1_SEC_5_Ceiling",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight",
   "multiplier": 1,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 10.9629,
   "vertex_1_y_coordinate": 2.1054,
   "vertex_1_z_coordinate": 3.8,
   "vertex_2_x_coordinate": 12.1821,
   "vertex_2_y_coordinate": 2.1054,
   "vertex_2_z_coordinate": 3.8,
   "vertex_3_x_coordinate": 12.1821,
   "vertex_3_y_coordinate": 3.3246,
   "vertex_3_z_coordinate": 3.8,
   "vertex_4_x_coordinate": 10.9629,
   "vertex_4_y_coordinate": 3.3246,
   "vertex_4_z_coordinate": 3.8,
   "view_factor_to_ground": "Autocalculate"
  },
  "ZN_1_FLR_1_SEC_5_Ceiling_skylight_3": {
   "building_surface_name": "ZN_1_FLR_1_SEC_5_Ceiling",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight",
   "multiplier": 1,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 18.6779,
   "vertex_1_y_coordinate": 2.1054,
   "vertex_1_z_coordinate": 3.8,
   "vertex_2_x_coordinate": 19.8971,
   "vertex_2_y_coordinate": 2.1054,
   "vertex_2_z_coordinate": 3.8,
   "vertex_3_x_coordinate": 19.8971,
   "vertex_3_y_coordinate": 3.3246,
   "vertex_3_z_coordinate": 3.8,
   "vertex_4_x_coordinate": 18.6779,
   "vertex_4_y_coordinate": 3.3246,
   "vertex_4_z_coordinate": 3.8,
   "view_factor_to_ground": "Autocalculate"
  },
  "ZN_1_FLR_1_SEC_5_Ceiling_skylight_4": {
   "building_surface_name": "ZN_1_FLR_1_SEC_5_Ceiling",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight",
   "multiplier": 1,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 26.3929,
   "vertex_1_y_coordinate": 2.1054,
   "vertex_1_z_coordinate": 3.8,
   "vertex_2_x_coordinate": 27.6121,
   "vertex_2_y_coordinate": 2.1054,
   "vertex_2_z_coordinate": 3.8,
   "vertex_3_x_coordinate": 27.6121,
   "vertex_3_y_coordinate": 3.3246,
   "vertex_3_z_coordinate": 3.8,
   "vertex_4_x_coordinate": 26.3929,
   "vertex_4_y_coordinate": 3.3246,
   "vertex_4_z_coordinate": 3.8,
   "view_factor_to_ground": "Autocalculate"
  },
  "ZN_1_FLR_1_SEC_5_Ceiling_skylight_5": {
   "building_surface_name": "ZN_1_FLR_1_SEC_5_Ceiling",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight",
   "multiplier": 1,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 3.2479,
   "vertex_1_y_coordinate": 7.5354,
   "vertex_1_z_coordinate": 3.8,
   "vertex_2_x_coordinate": 4.4671,
   "vertex_2_y_coordinate": 7.5354,
   "vertex_2_z_coordinate": 3.8,
   "vertex_3_x_coordinate": 4.4671,
   "vertex_3_y_coordinate": 8.7546,
   "vertex_3_z_coordinate": 3.8,
   "vertex_4_x_coordinate": 3.2479,
   "vertex_4_y_coordinate": 8.7546,
   "vertex_4_z_coordinate": 3.8,
   "view_factor_to_ground": "Autocalculate"
  },
  "ZN_1_FLR_1_SEC_5_Ceiling_skylight_6": {
   "building_surface_name": "ZN_1_FLR_1_SEC_5_Ceiling",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight",
   "multiplier": 1,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 10.9629,
   "vertex_1_y_coordinate": 7.5354,
   "vertex_1_z_coordinate": 3.8,
   "vertex_2_x_coordinate": 12.1821,
   "vertex_2_y_coordinate": 7.5354,
   "vertex_2_z_coordinate": 3.8,
   "vertex_3_x_coordinate": 12.1821,
   "vertex_3_y_coordinate": 8.7546,
   "vertex_3_z_coordinate": 3.8,
   "vertex_4_x_coordinate": 10.9629,
   "vertex_4_y_coordinate": 8.7546,
   "vertex_4_z_coordinate": 3.8,
   "view_factor_to_ground": "Autocalculate"
  },
  "ZN_1_FLR_1_SEC_5_Ceiling_skylight_7": {
   "building_surface_name": "ZN_1_FLR_1_SEC_5_Ceiling",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight",
   "multiplier": 1,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 18.6779,
   "vertex_1_y_coordinate": 7.5354,
   "vertex_1_z_coordinate": 3.8,
   "vertex_2_x_coordinate": 19.8971,
   "vertex_2_y_coordinate": 7.5354,
   "vertex_2_z_coordinate": 3.8,
   "vertex_3_x_coordinate": 19.8971,
   "vertex_3_y_coordinate": 8.7546,
   "vertex_3_z_coordinate": 3.8,
   "vertex_4_x_coordinate": 18.6779,
   "vertex_4_y_coordinate": 8.7546,
   "vertex_4_z_coordinate": 3.8,
   "view_factor_to_ground": "Autocalculate"
  },
  "ZN_1_FLR_1_SEC_5_Ceiling_skylight_8": {
   "building_surface_name": "ZN_1_FLR_1_SEC_5_Ceiling",
   "construction_name": "ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight",
   "multiplier": 1,
   "number_of_vertices": 4,
   "surface_type": "Window",
   "vertex_1_x_coordinate": 26.3929,
   "vertex_1_y_coordinate": 7.5354,
   "vertex_1_z_coordinate": 3.8,
   "vertex_2_x_coordinate": 27.6121,
   "vertex_2_y_coordinate": 7.5354,
   "vertex_2_z_coordinate": 3.8,
   "vertex_3_x_coordinate": 27.6121,
   "vertex_3_y_coordinate": 8.7546,
   "vertex_3_z_coordinate": 3.8,
   "vertex_4_x_coordinate": 26.3929,
   "vertex_4_y_coordinate": 8.7546,
   "vertex_4_z_coordinate": 3.8,
   "view_factor_to_ground": "Autocalculate"
  }
 },
 "GlobalGeometryRules": {
  "GlobalGeometryRules 1": {
   "coordinate_system": "Relative",
   "starting_vertex_position": "UpperLeftCorner",
   "vertex_entry_direction": "Counterclockwise"
  }
 },
 "HeatBalanceAlgorithm": {
  "HeatBalanceAlgorithm 1": {
   "algorithm": "ConductionTransferFunction"
  }
 },
 "InternalMass": {
  "ZN_1_FLR_1_SEC_1_InternalMass_1": {
   "construction_name": "InteriorFurnishings",
   "surface_area": 323.8302,
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_2_InternalMass_1": {
   "construction_name": "InteriorFurnishings",
   "surface_area": 141.0302,
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_3_InternalMass_1": {
   "construction_name": "InteriorFurnishings",
   "surface_area": 323.8302,
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_4_InternalMass_1": {
   "construction_name": "InteriorFurnishings",
   "surface_area": 141.0302,
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_5_InternalMass_1": {
   "construction_name": "InteriorFurnishings",
   "surface_area": 670.2792,
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5"
  }
 },
 "Lights": {
  "ZN_1_FLR_1_SEC_1_Lights": {
   "design_level_calculation_method": "LightingLevel",
   "end_use_subcategory": "General Lights",
   "fraction_radiant": 0.2,
   "fraction_replaceable": 1.0,
   "fraction_visible": 0.2,
   "lighting_level": 1748.6831,
   "return_air_fraction": 0.0,
   "return_air_fraction_calculated_from_plenum_temperature": "No",
   "schedule_name": "BLDG_LIGHT_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_2_Lights": {
   "design_level_calculation_method": "LightingLevel",
   "end_use_subcategory": "General Lights",
   "fraction_radiant": 0.2,
   "fraction_replaceable": 1.0,
   "fraction_visible": 0.2,
   "lighting_level": 761.5631,
   "return_air_fraction": 0.0,
   "return_air_fraction_calculated_from_plenum_temperature": "No",
   "schedule_name": "BLDG_LIGHT_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_3_Lights": {
   "design_level_calculation_method": "LightingLevel",
   "end_use_subcategory": "General Lights",
   "fraction_radiant": 0.2,
   "fraction_replaceable": 1.0,
   "fraction_visible": 0.2,
   "lighting_level": 1748.6831,
   "return_air_fraction": 0.0,
   "return_air_fraction_calculated_from_plenum_temperature": "No",
   "schedule_name": "BLDG_LIGHT_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_4_Lights": {
   "design_level_calculation_method": "LightingLevel",
   "end_use_subcategory": "General Lights",
   "fraction_radiant": 0.2,
   "fraction_replaceable": 1.0,
   "fraction_visible": 0.2,
   "lighting_level": 761.5631,
   "return_air_fraction": 0.0,
   "return_air_fraction_calculated_from_plenum_temperature": "No",
   "schedule_name": "BLDG_LIGHT_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_5_Lights": {
   "design_level_calculation_method": "LightingLevel",
   "end_use_subcategory": "General Lights",
   "fraction_radiant": 0.2,
   "fraction_replaceable": 1.0,
   "fraction_visible": 0.2,
   "lighting_level": 3619.5077,
   "return_air_fraction": 0.0,
   "return_air_fraction_calculated_from_plenum_temperature": "No",
   "schedule_name": "BLDG_LIGHT_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
  }
 },
 "Material": {
  "1/2IN Gypsum": {
   "conductivity": 0.16,
   "density": 784.9,
   "roughness": "Smooth",
   "solar_absorptance": 0.92,
   "specific_heat": 830.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.0127,
   "visible_absorptance": 0.92
  },
  "GP01 1/2 GYPSUM": {
   "conductivity": 0.16,
   "density": 800.0,
   "roughness": "Smooth",
   "solar_absorptance": 0.7,
   "specific_heat": 1090.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.0127,
   "visible_absorptance": 0.5
  },
  "MAT-CC05 8 HW CONCRETE": {
   "conductivity": 1.311,
   "density": 2240.0,
   "roughness": "Rough",
   "solar_absorptance": 0.7,
   "specific_heat": 836.8,
   "thermal_absorptance": 0.9,
   "thickness": 0.2032,
   "visible_absorptance": 0.7
  },
  "Metal Decking": {
   "conductivity": 45.006,
   "density": 7680.0,
   "roughness": "MediumSmooth",
   "solar_absorptance": 0.7,
   "specific_heat": 418.4,
   "thermal_absorptance": 0.9,
   "thickness": 0.0015,
   "visible_absorptance": 0.3
  },
  "Roof Insulation [7]": {
   "conductivity": 0.049,
   "density": 265.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.7,
   "specific_heat": 836.8,
   "thermal_absorptance": 0.9,
   "thickness": 0.1668,
   "visible_absorptance": 0.7
  },
  "Roof Membrane": {
   "conductivity": 0.16,
   "density": 1121.29,
   "roughness": "VeryRough",
   "solar_absorptance": 0.7,
   "specific_heat": 1460.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.0095,
   "visible_absorptance": 0.7
  },
  "Std 1.5  MW CONCRETE": {
   "conductivity": 0.858,
   "density": 1968,
   "roughness": "Rough",
   "solar_absorptance": 0.7,
   "specific_heat": 836.8,
   "thermal_absorptance": 0.9,
   "thickness": 0.038,
   "visible_absorptance": 0.7
  },
  "Std AC02": {
   "conductivity": 0.057,
   "density": 288.0,
   "roughness": "MediumSmooth",
   "solar_absorptance": 0.7,
   "specific_heat": 1339.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.0127,
   "visible_absorptance": 0.2
  },
  "Std MAT-CC05 4  MW CONCRETE": {
   "conductivity": 0.858,
   "density": 1968,
   "roughness": "Rough",
   "solar_absorptance": 0.7,
   "specific_heat": 836.8,
   "thermal_absorptance": 0.9,
   "thickness": 0.1,
   "visible_absorptance": 0.2
  },
  "Std PW05": {
   "conductivity": 0.115,
   "density": 545.0,
   "roughness": "MediumSmooth",
   "solar_absorptance": 0.78,
   "specific_heat": 1213.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.019099999,
   "visible_absorptance": 0.78
  },
  "Std Steel_Brown_Cool": {
   "conductivity": 44.9696,
   "density": 7689.0,
   "roughness": "Smooth",
   "solar_absorptance": 0.73,
   "specific_heat": 418.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.0015,
   "visible_absorptance": 0.73
  },
  "Std Steel_Brown_Regular": {
   "conductivity": 44.9696,
   "density": 7689.0,
   "roughness": "Smooth",
   "solar_absorptance": 0.92,
   "specific_heat": 418.0,
   "thermal_absorptance": 0.9,
   "thickness": 0.0015,
   "visible_absorptance": 0.92
  },
  "Std Very High Reflectivity Surface": {
   "conductivity": 237,
   "density": 2702,
   "roughness": "Smooth",
   "solar_absorptance": 0.05,
   "specific_heat": 903,
   "thermal_absorptance": 0.9,
   "thickness": 0.0005,
   "visible_absorptance": 0.05
  },
  "Std Wood 6inch": {
   "conductivity": 0.12,
   "density": 540.0,
   "roughness": "MediumSmooth",
   "solar_absorptance": 0.7,
   "specific_heat": 1210,
   "thermal_absorptance": 0.9,
   "thickness": 0.15,
   "visible_absorptance": 0.7
  },
  "Wall Insulation [11]": {
   "conductivity": 0.045,
   "density": 265.0,
   "roughness": "MediumRough",
   "solar_absorptance": 0.7,
   "specific_heat": 836.8,
   "thermal_absorptance": 0.9,
   "thickness": 0.0967,
   "visible_absorptance": 0.7
  }
 },
 "Material:NoMass": {
  "CP02 CARPET PAD": {
   "roughness": "VeryRough",
   "solar_absorptance": 0.7,
   "thermal_absorptance": 0.9,
   "thermal_resistance": 0.2165,
   "visible_absorptance": 0.8
  },
  "DoorMaterial": {
   "roughness": "MediumRough",
   "solar_absorptance": 0.7,
   "thermal_absorptance": 0.9,
   "thermal_resistance": 0.2516,
   "visible_absorptance": 0.7
  },
  "MAT-AIR-WALL": {
   "roughness": "Rough",
   "solar_absorptance": 0.7,
   "thermal_absorptance": 0.9,
   "thermal_resistance": 0.2079491
  },
  "MAT-SHEATH": {
   "roughness": "Rough",
   "solar_absorptance": 0.7,
   "thermal_absorptance": 0.9,
   "thermal_resistance": 0.3626,
   "visible_absorptance": 0.7
  },
  "Std CP02 CARPET PAD": {
   "roughness": "VeryRough",
   "solar_absorptance": 0.7,
   "thermal_absorptance": 0.9,
   "thermal_resistance": 0.21648,
   "visible_absorptance": 0.8
  },
  "Std Opaque Door panel_con": {
   "roughness": "MediumRough",
   "solar_absorptance": 0.7,
   "thermal_absorptance": 0.9,
   "thermal_resistance": 0.12327,
   "visible_absorptance": 0.7
  },
  "Std Opaque Door panel_semi": {
   "roughness": "MediumRough",
   "solar_absorptance": 0.7,
   "thermal_absorptance": 0.9,
   "thermal_resistance": 0.12327,
   "visible_absorptance": 0.7
  },
  "Std Overhead Door Panel": {
   "roughness": "MediumRough",
   "solar_absorptance": 0.7,
   "thermal_absorptance": 0.9,
   "thermal_resistance": 0.255345,
   "visible_absorptance": 0.7
  }
 },
 "NodeList": {
  "VAV WITH REHEAT_OANode List": {
   "nodes": [
    {
     "node_name": "VAV WITH REHEAT_OAInlet Node"
    }
   ]
  },
  "ZN_1_FLR_1_SEC_1 Inlet Nodes": {
   "nodes": [
    {
     "node_name": "ZN_1_FLR_1_SEC_1 VAV Box Outlet Node"
    }
   ]
  },
  "ZN_1_FLR_1_SEC_2 Inlet Nodes": {
   "nodes": [
    {
     "node_name": "ZN_1_FLR_1_SEC_2 VAV Box Outlet Node"
    }
   ]
  },
  "ZN_1_FLR_1_SEC_3 Inlet Nodes": {
   "nodes": [
    {
     "node_name": "ZN_1_FLR_1_SEC_3 VAV Box Outlet Node"
    }
   ]
  },
  "ZN_1_FLR_1_SEC_4 Inlet Nodes": {
   "nodes": [
    {
     "node_name": "ZN_1_FLR_1_SEC_4 VAV Box Outlet Node"
    }
   ]
  },
  "ZN_1_FLR_1_SEC_5 Inlet Nodes": {
   "nodes": [
    {
     "node_name": "ZN_1_FLR_1_SEC_5 VAV Box Outlet Node"
    }
   ]
  }
 },
 "OutdoorAir:Mixer": {
  "VAV WITH REHEAT_OAMixing Box": {
   "mixed_air_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
   "outdoor_air_stream_node_name": "VAV WITH REHEAT_OAInlet Node",
   "relief_air_stream_node_name": "VAV WITH REHEAT_OARelief Node",
   "return_air_stream_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node"
  }
 },
 "OutdoorAir:NodeList": {
  "OutdoorAir:NodeList 1": {
   "nodes": [
    {
     "node_or_nodelist_name": "VAV WITH REHEAT_OANode List"
    }
   ]
  }
 },
 "Output:Constructions": {
  "Output:Constructions 1": {
   "details_type_1": "Constructions"
  }
 },
 "Output:Surfaces:Drawing": {
  "Output:Surfaces:Drawing 1": {
   "report_type": "DXF"
  }
 },
 "Output:Surfaces:List": {
  "Output:Surfaces:List 1": {
   "report_type": "CostInfo"
  }
 },
 "Output:Table:Monthly": {
  "Chilled Water Tank Source Flow Report": {
   "digits_after_decimal": 6,
   "variable_details": [
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Chilled Water Thermal Storage Source Side Mass Flow Rate"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Chilled Water Thermal Storage Source Side Inlet Temperature"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Chilled Water Thermal Storage Source Side Outlet Temperature"
    }
   ]
  },
  "Chilled Water Tank Use Flow Report": {
   "digits_after_decimal": 6,
   "variable_details": [
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Chilled Water Thermal Storage Use Side Mass Flow Rate"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Chilled Water Thermal Storage Use Side Inlet Temperature"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Chilled Water Thermal Storage Use Side Outlet Temperature"
    }
   ]
  },
  "Chiller Operation Summary Report": {
   "digits_after_decimal": 6,
   "variable_details": [
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Chiller Evaporator Mass Flow Rate"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Chiller Evaporator Inlet Temperature"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Chiller Evaporator Outlet Temperature"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Chiller Part Load Ratio"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Chiller Evaporator Cooling Rate"
    }
   ]
  },
  "Occupant Comfort Data Summary": {
   "digits_after_decimal": 3,
   "variable_details": [
    {
     "aggregation_type_for_variable_or_meter": "HoursNonZero",
     "variable_or_meter_name": "People Occupant Count"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "People Air Temperature"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "People Air Relative Humidity"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "Zone Thermal Comfort Mean Radiant Temperature"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "Zone Thermal Comfort Fanger Model PMV"
    }
   ]
  },
  "Outdoor Air Summary": {
   "digits_after_decimal": 3,
   "variable_details": [
    {
     "aggregation_type_for_variable_or_meter": "HoursNonZero",
     "variable_or_meter_name": "Zone People Occupant Count"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "Zone People Occupant Count"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "Zone Mechanical Ventilation Air Changes per Hour"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "Zone Infiltration Air Change Rate"
    }
   ]
  },
  "Pump Flow Report": {
   "digits_after_decimal": 6,
   "variable_details": [
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverage",
     "variable_or_meter_name": "Pump Mass Flow Rate"
    }
   ]
  },
  "Setpoints Not Met With Temperatures": {
   "digits_after_decimal": 2,
   "variable_details": [
    {
     "aggregation_type_for_variable_or_meter": "HoursNonZero",
     "variable_or_meter_name": "Zone Heating Setpoint Not Met Time"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "Zone Mean Air Temperature"
    },
    {
     "aggregation_type_for_variable_or_meter": "HoursNonZero",
     "variable_or_meter_name": "Zone Heating Setpoint Not Met While Occupied Time"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "Zone Mean Air Temperature"
    },
    {
     "aggregation_type_for_variable_or_meter": "HoursNonZero",
     "variable_or_meter_name": "Zone Cooling Setpoint Not Met Time"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "Zone Mean Air Temperature"
    },
    {
     "aggregation_type_for_variable_or_meter": "HoursNonZero",
     "variable_or_meter_name": "Zone Cooling Setpoint Not Met While Occupied Time"
    },
    {
     "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
     "variable_or_meter_name": "Zone Mean Air Temperature"
    }
   ]
  }
 },
 "Output:Table:SummaryReports": {
  "Output:Table:SummaryReports 1": {
   "reports": [
    {
     "report_name": "AnnualBuildingUtilityPerformanceSummary"
    },
    {
     "report_name": "ComponentCostEconomicsSummary"
    },
    {
     "report_name": "InputVerificationandResultsSummary"
    },
    {
     "report_name": "ClimaticDataSummary"
    },
    {
     "report_name": "EquipmentSummary"
    },
    {
     "report_name": "EnvelopeSummary"
    }
   ]
  }
 },
 "Output:Variable": {
  "Output:Variable 1": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chiller Part Load Ratio"
  },
  "Output:Variable 2": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chiller Cycling Ratio"
  },
  "Output:Variable 3": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chiller Electricity Rate"
  },
  "Output:Variable 4": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chiller Evaporator Inlet Temperature"
  },
  "Output:Variable 5": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chiller Evaporator Outlet Temperature"
  },
  "Output:Variable 6": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chiller Evaporator Mass Flow Rate"
  },
  "Output:Variable 7": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chiller Evaporator Cooling Rate"
  },
  "Output:Variable 8": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Cooling Coil Total Cooling Rate"
  },
  "Output:Variable 9": {
   "key_value": "VAV WITH REHEAT Supply Equipment Outlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Setpoint Temperature"
  },
  "Output:Variable 10": {
   "key_value": "VAV WITH REHEAT Supply Equipment Outlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Temperature"
  },
  "Output:Variable 11": {
   "key_value": "VAV WITH REHEAT Supply Equipment Outlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Mass Flow Rate"
  },
  "Output:Variable 12": {
   "key_value": "CoolSysPrimary Supply Outlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Temperature"
  },
  "Output:Variable 13": {
   "key_value": "CoolSysPrimary Supply Outlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Mass Flow Rate"
  },
  "Output:Variable 14": {
   "key_value": "CoolSysPrimary Demand Outlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Temperature"
  },
  "Output:Variable 15": {
   "key_value": "CoolSysPrimary Demand Outlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Mass Flow Rate"
  },
  "Output:Variable 16": {
   "key_value": "CoolSysPrimary Supply Inlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Temperature"
  },
  "Output:Variable 17": {
   "key_value": "CoolSysPrimary Supply Inlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Mass Flow Rate"
  },
  "Output:Variable 18": {
   "key_value": "CoolSysPrimary Demand Inlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Temperature"
  },
  "Output:Variable 19": {
   "key_value": "CoolSysPrimary Demand Inlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Mass Flow Rate"
  },
  "Output:Variable 20": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Plant System Cycle On Off Status"
  },
  "Output:Variable 21": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Plant Supply Side Cooling Demand Rate"
  },
  "Output:Variable 22": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Plant Supply Side Heating Demand Rate"
  },
  "Output:Variable 23": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Plant Supply Side Inlet Mass Flow Rate"
  },
  "Output:Variable 24": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Plant Supply Side Inlet Temperature"
  },
  "Output:Variable 25": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Plant Supply Side Outlet Temperature"
  },
  "Output:Variable 26": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Plant Supply Side Unmet Demand Rate"
  },
  "Output:Variable 27": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Tank Temperature"
  },
  "Output:Variable 28": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Final Tank Temperature"
  },
  "Output:Variable 29": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Tank Heat Gain Rate"
  },
  "Output:Variable 30": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Tank Heat Gain Energy"
  },
  "Output:Variable 31": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Use Side Mass Flow Rate"
  },
  "Output:Variable 32": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Use Side Inlet Temperature"
  },
  "Output:Variable 33": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Use Side Outlet Temperature"
  },
  "Output:Variable 34": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Use Side Heat Transfer Rate"
  },
  "Output:Variable 35": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Use Side Heat Transfer Energy"
  },
  "Output:Variable 36": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Source Side Mass Flow Rate"
  },
  "Output:Variable 37": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Source Side Inlet Temperature"
  },
  "Output:Variable 38": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Source Side Outlet Temperature"
  },
  "Output:Variable 39": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Source Side Heat Transfer Rate"
  },
  "Output:Variable 40": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Source Side Heat Transfer Energy"
  },
  "Output:Variable 41": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "HVAC System Solver Iteration Count"
  },
  "Output:Variable 42": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Water Heater Heat Loss Rate"
  },
  "Output:Variable 43": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Water Heater Heat Loss Energy"
  },
  "Output:Variable 44": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Zone Air Temperature"
  },
  "Output:Variable 45": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Zone Cooling Setpoint Not Met While Occupied Time"
  },
  "Output:Variable 46": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Air System Simulation Maximum Iteration Count"
  },
  "Output:Variable 47": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Air System Simulation Iteration Count"
  },
  "Output:Variable 48": {
   "key_value": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Setpoint Temperature"
  },
  "Output:Variable 49": {
   "key_value": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Temperature"
  },
  "Output:Variable 50": {
   "key_value": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Mass Flow Rate"
  },
  "Output:Variable 51": {
   "key_value": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Setpoint Temperature"
  },
  "Output:Variable 52": {
   "key_value": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Temperature"
  },
  "Output:Variable 53": {
   "key_value": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Mass Flow Rate"
  },
  "Output:Variable 54": {
   "key_value": "VAV WITH REHEAT_CoolCDemand Inlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Setpoint Temperature"
  },
  "Output:Variable 55": {
   "key_value": "VAV WITH REHEAT_CoolCDemand Inlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Temperature"
  },
  "Output:Variable 56": {
   "key_value": "VAV WITH REHEAT_CoolCDemand Inlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Mass Flow Rate"
  },
  "Output:Variable 57": {
   "key_value": "VAV WITH REHEAT_CoolCDemand Outlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Setpoint Temperature"
  },
  "Output:Variable 58": {
   "key_value": "VAV WITH REHEAT_CoolCDemand Outlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Temperature"
  },
  "Output:Variable 59": {
   "key_value": "VAV WITH REHEAT_CoolCDemand Outlet Node",
   "reporting_frequency": "Hourly",
   "variable_name": "System Node Mass Flow Rate"
  },
  "Output:Variable 60": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Availability Manager Night Cycle Control Status"
  },
  "Output:Variable 61": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Cooling Coil Source Side Heat Transfer Energy"
  },
  "Output:Variable 62": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Cooling Coil Total Cooling Energy"
  },
  "Output:Variable 63": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Cooling Coil Sensible Cooling Energy"
  },
  "Output:Variable 64": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Cooling Coil Wetted Area Fraction"
  },
  "Output:Variable 65": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chilled Water Thermal Storage Use Side Heat Transfer Energy"
  },
  "Output:Variable 66": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chilled Water Thermal Storage Source Side Heat Transfer Energy"
  },
  "Output:Variable 67": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chilled Water Thermal Storage Use Side Mass Flow Rate"
  },
  "Output:Variable 68": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chilled Water Thermal Storage Use Side Inlet Temperature"
  },
  "Output:Variable 69": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chilled Water Thermal Storage Use Side Outlet Temperature"
  },
  "Output:Variable 70": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chilled Water Thermal Storage Source Side Mass Flow Rate"
  },
  "Output:Variable 71": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chilled Water Thermal Storage Source Side Inlet Temperature"
  },
  "Output:Variable 72": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chilled Water Thermal Storage Source Side Outlet Temperature"
  },
  "Output:Variable 73": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Temperature Node 1"
  },
  "Output:Variable 74": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Temperature Node 2"
  },
  "Output:Variable 75": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Temperature Node 3"
  },
  "Output:Variable 76": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Temperature Node 4"
  },
  "Output:Variable 77": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Temperature Node 5"
  },
  "Output:Variable 78": {
   "key_value": "*",
   "reporting_frequency": "Hourly",
   "variable_name": "Chilled Water Thermal Storage Temperature Node 6"
  },
  "Output:Variable 79": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chiller Capacity Temperature Modifier Multiplier"
  },
  "Output:Variable 80": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chiller EIR Temperature Modifier Multiplier"
  },
  "Output:Variable 81": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chiller EIR Part Load Modifier Multiplier"
  },
  "Output:Variable 82": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chiller Condenser Inlet Temperature"
  },
  "Output:Variable 83": {
   "key_value": "*",
   "reporting_frequency": "Timestep",
   "variable_name": "Chiller COP"
  }
 },
 "Output:VariableDictionary": {
  "Output:VariableDictionary 1": {
   "key_field": "IDF"
  }
 },
 "OutputControl:Table:Style": {
  "OutputControl:Table:Style 1": {
   "column_separator": "HTML"
  }
 },
 "People": {
  "ZN_1_FLR_1_SEC_1": {
   "activity_level_schedule_name": "ACTIVITY_SCH",
   "air_velocity_schedule_name": "AIR_VELO_SCH",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
   "clothing_insulation_schedule_name": "CLOTHING_SCH",
   "enable_ashrae_55_comfort_warnings": "No",
   "fraction_radiant": 0.3,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
   "number_of_people": 6.3309,
   "number_of_people_calculation_method": "People",
   "number_of_people_schedule_name": "BLDG_OCC_SCH",
   "sensible_heat_fraction": "Autocalculate",
   "thermal_comfort_model_1_type": "Fanger",
   "work_efficiency_schedule_name": "WORK_EFF_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_2": {
   "activity_level_schedule_name": "ACTIVITY_SCH",
   "air_velocity_schedule_name": "AIR_VELO_SCH",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
   "clothing_insulation_schedule_name": "CLOTHING_SCH",
   "enable_ashrae_55_comfort_warnings": "No",
   "fraction_radiant": 0.3,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
   "number_of_people": 2.7571,
   "number_of_people_calculation_method": "People",
   "number_of_people_schedule_name": "BLDG_OCC_SCH",
   "sensible_heat_fraction": "Autocalculate",
   "thermal_comfort_model_1_type": "Fanger",
   "work_efficiency_schedule_name": "WORK_EFF_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_3": {
   "activity_level_schedule_name": "ACTIVITY_SCH",
   "air_velocity_schedule_name": "AIR_VELO_SCH",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
   "clothing_insulation_schedule_name": "CLOTHING_SCH",
   "enable_ashrae_55_comfort_warnings": "No",
   "fraction_radiant": 0.3,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
   "number_of_people": 6.3309,
   "number_of_people_calculation_method": "People",
   "number_of_people_schedule_name": "BLDG_OCC_SCH",
   "sensible_heat_fraction": "Autocalculate",
   "thermal_comfort_model_1_type": "Fanger",
   "work_efficiency_schedule_name": "WORK_EFF_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_4": {
   "activity_level_schedule_name": "ACTIVITY_SCH",
   "air_velocity_schedule_name": "AIR_VELO_SCH",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
   "clothing_insulation_schedule_name": "CLOTHING_SCH",
   "enable_ashrae_55_comfort_warnings": "No",
   "fraction_radiant": 0.3,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
   "number_of_people": 2.7571,
   "number_of_people_calculation_method": "People",
   "number_of_people_schedule_name": "BLDG_OCC_SCH",
   "sensible_heat_fraction": "Autocalculate",
   "thermal_comfort_model_1_type": "Fanger",
   "work_efficiency_schedule_name": "WORK_EFF_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_5": {
   "activity_level_schedule_name": "ACTIVITY_SCH",
   "air_velocity_schedule_name": "AIR_VELO_SCH",
   "carbon_dioxide_generation_rate": 3.82e-08,
   "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
   "clothing_insulation_schedule_name": "CLOTHING_SCH",
   "enable_ashrae_55_comfort_warnings": "No",
   "fraction_radiant": 0.3,
   "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
   "number_of_people": 13.104,
   "number_of_people_calculation_method": "People",
   "number_of_people_schedule_name": "BLDG_OCC_SCH",
   "sensible_heat_fraction": "Autocalculate",
   "thermal_comfort_model_1_type": "Fanger",
   "work_efficiency_schedule_name": "WORK_EFF_SCH",
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
  }
 },
 "Pipe:Adiabatic": {
  "CoolSysPrimary Demand Bypass Pipe": {
   "inlet_node_name": "CoolSysPrimary Demand Bypass Pipe Inlet Node",
   "outlet_node_name": "CoolSysPrimary Demand Bypass Pipe Outlet Node"
  },
  "CoolSysPrimary Demand Inlet Pipe": {
   "inlet_node_name": "CoolSysPrimary Demand Inlet Node",
   "outlet_node_name": "CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer"
  },
  "CoolSysPrimary Demand Outlet Pipe": {
   "inlet_node_name": "CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe",
   "outlet_node_name": "CoolSysPrimary Demand Outlet Node"
  },
  "CoolSysPrimary Supply Equipment Bypass Pipe": {
   "inlet_node_name": "CoolSysPrimary Supply Equip Bypass Inlet Node",
   "outlet_node_name": "CoolSysPrimary Supply Equip Bypass Outlet Node"
  },
  "CoolSysPrimary Supply Outlet Pipe": {
   "inlet_node_name": "CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe",
   "outlet_node_name": "CoolSysPrimary Supply Outlet Node"
  },
  "CoolSysSecondary Demand Bypass Pipe": {
   "inlet_node_name": "CoolSysSecondary Demand Bypass Pipe Inlet Node",
   "outlet_node_name": "CoolSysSecondary Demand Bypass Pipe Outlet Node"
  },
  "CoolSysSecondary Demand Inlet Pipe": {
   "inlet_node_name": "CoolSysSecondary Demand Inlet Node",
   "outlet_node_name": "CoolSysSecondary Demand Inlet Pipe-CoolSysSecondary Demand Mixer"
  },
  "CoolSysSecondary Demand Outlet Pipe": {
   "inlet_node_name": "CoolSysSecondary Demand Mixer-CoolSysSecondary Demand Outlet Pipe",
   "outlet_node_name": "CoolSysSecondary Demand Outlet Node"
  },
  "CoolSysSecondary Supply Equipment Bypass Pipe": {
   "inlet_node_name": "CoolSysSecondary Supply Equip Bypass Inlet Node",
   "outlet_node_name": "CoolSysSecondary Supply Equip Bypass Outlet Node"
  },
  "CoolSysSecondary Supply Outlet Pipe": {
   "inlet_node_name": "CoolSysSecondary Supply Mixer-CoolSysSecondary Supply Outlet Pipe",
   "outlet_node_name": "CoolSysSecondary Supply Outlet Node"
  },
  "HeatSys1 Demand Bypass Pipe": {
   "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
   "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
  },
  "HeatSys1 Demand Inlet Pipe": {
   "inlet_node_name": "HeatSys1 Demand Inlet Node",
   "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
  },
  "HeatSys1 Demand Outlet Pipe": {
   "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
   "outlet_node_name": "HeatSys1 Demand Outlet Node"
  },
  "HeatSys1 Supply Equipment Bypass Pipe": {
   "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
   "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
  },
  "HeatSys1 Supply Outlet Pipe": {
   "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
   "outlet_node_name": "HeatSys1 Supply Outlet Node"
  },
  "SHWSys1 Demand Bypass Pipe": {
   "inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
   "outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
  },
  "SHWSys1 Demand Inlet Pipe": {
   "inlet_node_name": "SHWSys1 Demand Inlet Node",
   "outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
  },
  "SHWSys1 Demand Outlet Pipe": {
   "inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
   "outlet_node_name": "SHWSys1 Demand Outlet Node"
  },
  "SHWSys1 Supply Equipment Bypass Pipe": {
   "inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
   "outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
  },
  "SHWSys1 Supply Outlet Pipe": {
   "inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
   "outlet_node_name": "SHWSys1 Supply Outlet Node"
  },
  "TowerWaterSys Demand Bypass Pipe": {
   "inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
   "outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
  },
  "TowerWaterSys Demand Inlet Pipe": {
   "inlet_node_name": "TowerWaterSys Demand Inlet Node",
   "outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
  },
  "TowerWaterSys Demand Outlet Pipe": {
   "inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
   "outlet_node_name": "TowerWaterSys Demand Outlet Node"
  },
  "TowerWaterSys Supply Equipment Bypass Pipe": {
   "inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
   "outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
  },
  "TowerWaterSys Supply Outlet Pipe": {
   "inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
   "outlet_node_name": "TowerWaterSys Supply Outlet Node"
  }
 },
 "PlantEquipmentList": {
  "CoolSysPrimary Equipment List": {
   "equipment": [
    {
     "equipment_name": "CoolSysPrimary Chiller",
     "equipment_object_type": "Chiller:Electric:EIR"
    }
   ]
  },
  "CoolSysSecondary TES supply": {
   "equipment": [
    {
     "equipment_name": "Chilled Water Storage Tank 1",
     "equipment_object_type": "ThermalStorage:ChilledWater:Stratified"
    }
   ]
  },
  "HeatSys1 Equipment List": {
   "equipment": [
    {
     "equipment_name": "HeatSys1 Boiler",
     "equipment_object_type": "Boiler:HotWater"
    }
   ]
  },
  "SHWSys1 Equipment List": {
   "equipment": [
    {
     "equipment_name": "SHWSys1 Water Heater",
     "equipment_object_type": "WaterHeater:Mixed"
    }
   ]
  }
 },
 "PlantEquipmentOperation:CoolingLoad": {
  "CoolSysPrimary Operation Scheme": {
   "load_range_1_lower_limit": 0.0,
   "load_range_1_upper_limit": 100000000000000.0,
   "range_1_equipment_list_name": "CoolSysPrimary Equipment List"
  },
  "CoolSysSecondary Operation Scheme": {
   "load_range_1_lower_limit": 0.0,
   "load_range_1_upper_limit": 1000000000,
   "range_1_equipment_list_name": "CoolSysSecondary TES supply"
  },
  "TowerWaterSys Operation Scheme": {
   "load_range_1_lower_limit": 0.0,
   "load_range_1_upper_limit": 1000000000000.0,
   "range_1_equipment_list_name": "TowerWaterSys Equipment List"
  }
 },
 "PlantEquipmentOperation:HeatingLoad": {
  "HeatSys1 Operation Scheme": {
   "load_range_1_lower_limit": 0.0,
   "load_range_1_upper_limit": 1000000000000000.0,
   "range_1_equipment_list_name": "HeatSys1 Equipment List"
  },
  "SHWSys1 Operation Scheme": {
   "load_range_1_lower_limit": 0.0,
   "load_range_1_upper_limit": 1000000000000000.0,
   "range_1_equipment_list_name": "SHWSys1 Equipment List"
  }
 },
 "PlantEquipmentOperationSchemes": {
  "CoolSysPrimary Loop Operation Scheme List": {
   "control_scheme_1_name": "CoolSysPrimary Operation Scheme",
   "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
   "control_scheme_1_schedule_name": "PlantOnSched"
  },
  "CoolSysSecondary Loop Operation Scheme List": {
   "control_scheme_1_name": "CoolSysSecondary Operation Scheme",
   "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
   "control_scheme_1_schedule_name": "PlantOnSched"
  },
  "HeatSys1 Loop Operation Scheme List": {
   "control_scheme_1_name": "HeatSys1 Operation Scheme",
   "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
   "control_scheme_1_schedule_name": "PlantOnSched"
  },
  "SHWSys1 Loop Operation Scheme List": {
   "control_scheme_1_name": "SHWSys1 Operation Scheme",
   "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
   "control_scheme_1_schedule_name": "PlantOnSched"
  }
 },
 "PlantLoop": {
  "CoolSysPrimary": {
   "demand_side_branch_list_name": "CoolSysPrimary Demand Branches",
   "demand_side_connector_list_name": "CoolSysPrimary Demand Connectors",
   "demand_side_inlet_node_name": "CoolSysPrimary Demand Inlet Node",
   "demand_side_outlet_node_name": "CoolSysPrimary Demand Outlet Node",
   "fluid_type": "Water",
   "load_distribution_scheme": "Optimal",
   "loop_temperature_setpoint_node_name": "CoolSysPrimary Supply Outlet Node",
   "maximum_loop_flow_rate": "Autosize",
   "maximum_loop_temperature": 98.0,
   "minimum_loop_flow_rate": 0.0,
   "minimum_loop_temperature": 1.0,
   "plant_equipment_operation_scheme_name": "CoolSysPrimary Loop Operation Scheme List",
   "plant_loop_volume": "Autocalculate",
   "plant_side_branch_list_name": "CoolSysPrimary Supply Branches",
   "plant_side_connector_list_name": "CoolSysPrimary Supply Connectors",
   "plant_side_inlet_node_name": "CoolSysPrimary Supply Inlet Node",
   "plant_side_outlet_node_name": "CoolSysPrimary Supply Outlet Node"
  },
  "CoolSysSecondary": {
   "demand_side_branch_list_name": "CoolSysSecondary Demand Branches",
   "demand_side_connector_list_name": "CoolSysSecondary Demand Connectors",
   "demand_side_inlet_node_name": "CoolSysSecondary Demand Inlet Node",
   "demand_side_outlet_node_name": "CoolSysSecondary Demand Outlet Node",
   "fluid_type": "Water",
   "load_distribution_scheme": "Optimal",
   "loop_temperature_setpoint_node_name": "CoolSysSecondary Supply Outlet Node",
   "maximum_loop_flow_rate": "Autosize",
   "maximum_loop_temperature": 98.0,
   "minimum_loop_flow_rate": 0.0,
   "minimum_loop_temperature": 1.0,
   "plant_equipment_operation_scheme_name": "CoolSysSecondary Loop Operation Scheme List",
   "plant_loop_volume": "Autocalculate",
   "plant_side_branch_list_name": "CoolSysSecondary Supply Branches",
   "plant_side_connector_list_name": "CoolSysSecondary Supply Connectors",
   "plant_side_inlet_node_name": "CoolSysSecondary Supply Inlet Node",
   "plant_side_outlet_node_name": "CoolSysSecondary Supply Outlet Node"
  },
  "HeatSys1": {
   "demand_side_branch_list_name": "HeatSys1 Demand Branches",
   "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
   "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
   "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
   "fluid_type": "Water",
   "load_distribution_scheme": "Optimal",
   "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
   "maximum_loop_flow_rate": "Autosize",
   "maximum_loop_temperature": 100.0,
   "minimum_loop_flow_rate": 0.0,
   "minimum_loop_temperature": 10.0,
   "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
   "plant_loop_volume": "Autocalculate",
   "plant_side_branch_list_name": "HeatSys1 Supply Branches",
   "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
   "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
   "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
  },
  "SHWSys1": {
   "demand_side_branch_list_name": "SHWSys1 Demand Branches",
   "demand_side_connector_list_name": "SHWSys1 Demand Connectors",
   "demand_side_inlet_node_name": "SHWSys1 Demand Inlet Node",
   "demand_side_outlet_node_name": "SHWSys1 Demand Outlet Node",
   "fluid_type": "Water",
   "load_distribution_scheme": "Optimal",
   "loop_temperature_setpoint_node_name": "SHWSys1 Supply Outlet Node",
   "maximum_loop_flow_rate": "Autosize",
   "maximum_loop_temperature": 60.0,
   "minimum_loop_flow_rate": 0.0,
   "minimum_loop_temperature": 10.0,
   "plant_equipment_operation_scheme_name": "SHWSys1 Loop Operation Scheme List",
   "plant_loop_volume": "Autocalculate",
   "plant_side_branch_list_name": "SHWSys1 Supply Branches",
   "plant_side_connector_list_name": "SHWSys1 Supply Connectors",
   "plant_side_inlet_node_name": "SHWSys1 Supply Inlet Node",
   "plant_side_outlet_node_name": "SHWSys1 Supply Outlet Node"
  }
 },
 "Pump:ConstantSpeed": {
  "TowerWaterSys Pump": {
   "design_flow_rate": "Autosize",
   "design_power_consumption": "Autosize",
   "design_pump_head": 179352,
   "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
   "inlet_node_name": "TowerWaterSys Supply Inlet Node",
   "motor_efficiency": 0.87,
   "outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector",
   "pump_control_type": "Intermittent"
  }
 },
 "Pump:VariableSpeed": {
  "CoolSysPrimary Pump": {
   "coefficient_1_of_the_part_load_performance_curve": 0,
   "coefficient_2_of_the_part_load_performance_curve": 1,
   "coefficient_3_of_the_part_load_performance_curve": 0,
   "coefficient_4_of_the_part_load_performance_curve": 0,
   "design_maximum_flow_rate": "Autosize",
   "design_minimum_flow_rate": 0.0,
   "design_power_consumption": "Autosize",
   "design_pump_head": 179352,
   "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
   "inlet_node_name": "CoolSysPrimary Supply Inlet Node",
   "motor_efficiency": 0.9,
   "outlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNodeviaConnector",
   "pump_control_type": "Intermittent"
  },
  "CoolSysSecondary Pump": {
   "coefficient_1_of_the_part_load_performance_curve": 0,
   "coefficient_2_of_the_part_load_performance_curve": 1,
   "coefficient_3_of_the_part_load_performance_curve": 0,
   "coefficient_4_of_the_part_load_performance_curve": 0,
   "design_maximum_flow_rate": "Autosize",
   "design_minimum_flow_rate": 0.0,
   "design_power_consumption": "Autosize",
   "design_pump_head": 179352,
   "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
   "inlet_node_name": "CoolSysSecondary Supply Inlet Node",
   "motor_efficiency": 0.9,
   "outlet_node_name": "CoolSysSecondary Pump-CoolSysSecondary ChillerNodeviaConnector",
   "pump_control_type": "Intermittent"
  },
  "HeatSys1 Pump": {
   "coefficient_1_of_the_part_load_performance_curve": 0,
   "coefficient_2_of_the_part_load_performance_curve": 1,
   "coefficient_3_of_the_part_load_performance_curve": 0,
   "coefficient_4_of_the_part_load_performance_curve": 0,
   "design_maximum_flow_rate": "Autosize",
   "design_minimum_flow_rate": 0.0,
   "design_power_consumption": "Autosize",
   "design_pump_head": 179352,
   "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
   "inlet_node_name": "HeatSys1 Supply Inlet Node",
   "motor_efficiency": 0.9,
   "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
   "pump_control_type": "Intermittent"
  },
  "SHWSys1 Pump": {
   "coefficient_1_of_the_part_load_performance_curve": 0,
   "coefficient_2_of_the_part_load_performance_curve": 1,
   "coefficient_3_of_the_part_load_performance_curve": 0,
   "coefficient_4_of_the_part_load_performance_curve": 0,
   "design_maximum_flow_rate": "Autosize",
   "design_minimum_flow_rate": 0.0,
   "design_power_consumption": "Autosize",
   "design_pump_head": 0,
   "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
   "inlet_node_name": "SHWSys1 Supply Inlet Node",
   "motor_efficiency": 1,
   "outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector",
   "pump_control_type": "Intermittent"
  }
 },
 "RunPeriod": {
  "Run Period 1": {
   "apply_weekend_holiday_rule": "No",
   "begin_day_of_month": 1,
   "begin_month": 1,
   "day_of_week_for_start_day": "Sunday",
   "end_day_of_month": 31,
   "end_month": 12,
   "use_weather_file_daylight_saving_period": "No",
   "use_weather_file_holidays_and_special_days": "No",
   "use_weather_file_rain_indicators": "Yes",
   "use_weather_file_snow_indicators": "Yes"
  }
 },
 "RunPeriodControl:SpecialDays": {
  "Christmas": {
   "duration": 1,
   "special_day_type": "Holiday",
   "start_date": "December 25"
  },
  "Columbus Day": {
   "duration": 1,
   "special_day_type": "Holiday",
   "start_date": "2nd Monday in October"
  },
  "Independence Day": {
   "duration": 1,
   "special_day_type": "Holiday",
   "start_date": "July 4"
  },
  "Labor Day": {
   "duration": 1,
   "special_day_type": "Holiday",
   "start_date": "1st Monday in September"
  },
  "MLK Day": {
   "duration": 1,
   "special_day_type": "Holiday",
   "start_date": "3rd Monday in January"
  },
  "Memorial Day": {
   "duration": 1,
   "special_day_type": "Holiday",
   "start_date": "Last Monday in May"
  },
  "New Years Day": {
   "duration": 1,
   "special_day_type": "Holiday",
   "start_date": "January 1"
  },
  "Presidents Day": {
   "duration": 1,
   "special_day_type": "Holiday",
   "start_date": "3rd Monday in February"
  },
  "Thanksgiving": {
   "duration": 1,
   "special_day_type": "Holiday",
   "start_date": "4th Thursday in November"
  },
  "Veterans Day": {
   "duration": 1,
   "special_day_type": "Holiday",
   "start_date": "November 11"
  }
 },
 "Schedule:Compact": {
  "ACTIVITY_SCH": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 120.0
    }
   ],
   "schedule_type_limits_name": "Any Number"
  },
  "AIR_VELO_SCH": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.2
    }
   ],
   "schedule_type_limits_name": "Any Number"
  },
  "ALWAYS_ON": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "BLDG_EQUIP_SCH": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays"
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.4
    },
    {
     "field": "Until: 12:00"
    },
    {
     "field": 0.9
    },
    {
     "field": "Until: 13:00"
    },
    {
     "field": 0.8
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.9
    },
    {
     "field": "Until: 18:00"
    },
    {
     "field": 0.5
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.4
    },
    {
     "field": "For: SummerDesignDay"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "For: Saturday"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.3
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.4
    },
    {
     "field": "Until: 12:00"
    },
    {
     "field": 0.5
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.35
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.3
    },
    {
     "field": "For: WinterDesignDay"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "For: Sunday Holidays AllOtherDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.3
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "BLDG_LIGHT_SCH": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays"
    },
    {
     "field": "Until: 05:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "Until: 07:00"
    },
    {
     "field": 0.1
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.3
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.9
    },
    {
     "field": "Until: 18:00"
    },
    {
     "field": 0.5
    },
    {
     "field": "Until: 20:00"
    },
    {
     "field": 0.3
    },
    {
     "field": "Until: 22:00"
    },
    {
     "field": 0.2
    },
    {
     "field": "Until: 23:00"
    },
    {
     "field": 0.1
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "For: SummerDesignDay"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "For: Saturday"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.1
    },
    {
     "field": "Until: 12:00"
    },
    {
     "field": 0.3
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.15
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "For: WinterDesignDay"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "For: Sunday Holidays AllOtherDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "BLDG_OCC_SCH": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 07:00"
    },
    {
     "field": 0.1
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.2
    },
    {
     "field": "Until: 12:00"
    },
    {
     "field": 0.95
    },
    {
     "field": "Until: 13:00"
    },
    {
     "field": 0.5
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.95
    },
    {
     "field": "Until: 18:00"
    },
    {
     "field": 0.3
    },
    {
     "field": "Until: 22:00"
    },
    {
     "field": 0.1
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "For: SummerDesignDay"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 22:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "For: Saturday"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 12:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 19:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "For: WinterDesignDay"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "For: Sunday Holidays AllOtherDays"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 18:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "BLDG_SWH_SCH": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays SummerDesignDay"
    },
    {
     "field": "Until: 05:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.08
    },
    {
     "field": "Until: 07:00"
    },
    {
     "field": 0.07
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.19
    },
    {
     "field": "Until: 09:00"
    },
    {
     "field": 0.35
    },
    {
     "field": "Until: 10:00"
    },
    {
     "field": 0.38
    },
    {
     "field": "Until: 11:00"
    },
    {
     "field": 0.39
    },
    {
     "field": "Until: 12:00"
    },
    {
     "field": 0.47
    },
    {
     "field": "Until: 13:00"
    },
    {
     "field": 0.57
    },
    {
     "field": "Until: 14:00"
    },
    {
     "field": 0.54
    },
    {
     "field": "Until: 15:00"
    },
    {
     "field": 0.34
    },
    {
     "field": "Until: 16:00"
    },
    {
     "field": 0.33
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.44
    },
    {
     "field": "Until: 18:00"
    },
    {
     "field": 0.26
    },
    {
     "field": "Until: 19:00"
    },
    {
     "field": 0.21
    },
    {
     "field": "Until: 20:00"
    },
    {
     "field": 0.15
    },
    {
     "field": "Until: 21:00"
    },
    {
     "field": 0.17
    },
    {
     "field": "Until: 22:00"
    },
    {
     "field": 0.08
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "For: Saturday WinterDesignDay"
    },
    {
     "field": "Until: 05:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.08
    },
    {
     "field": "Until: 07:00"
    },
    {
     "field": 0.07
    },
    {
     "field": "Until: 08:00"
    },
    {
     "field": 0.11
    },
    {
     "field": "Until: 09:00"
    },
    {
     "field": 0.15
    },
    {
     "field": "Until: 10:00"
    },
    {
     "field": 0.21
    },
    {
     "field": "Until: 11:00"
    },
    {
     "field": 0.19
    },
    {
     "field": "Until: 12:00"
    },
    {
     "field": 0.23
    },
    {
     "field": "Until: 13:00"
    },
    {
     "field": 0.2
    },
    {
     "field": "Until: 14:00"
    },
    {
     "field": 0.19
    },
    {
     "field": "Until: 15:00"
    },
    {
     "field": 0.15
    },
    {
     "field": "Until: 16:00"
    },
    {
     "field": 0.13
    },
    {
     "field": "Until: 17:00"
    },
    {
     "field": 0.14
    },
    {
     "field": "Until: 21:00"
    },
    {
     "field": 0.07
    },
    {
     "field": "Until: 22:00"
    },
    {
     "field": 0.09
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    },
    {
     "field": "For: Sunday Holidays AllOtherDays"
    },
    {
     "field": "Until: 05:00"
    },
    {
     "field": 0.04
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.07
    },
    {
     "field": "Until: 11:00"
    },
    {
     "field": 0.04
    },
    {
     "field": "Until: 13:00"
    },
    {
     "field": 0.06
    },
    {
     "field": "Until: 14:00"
    },
    {
     "field": 0.09
    },
    {
     "field": "Until: 15:00"
    },
    {
     "field": 0.06
    },
    {
     "field": "Until: 21:00"
    },
    {
     "field": 0.04
    },
    {
     "field": "Until: 22:00"
    },
    {
     "field": 0.07
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.04
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "CLGSETP_SCH": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays SummerDesignDay"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 33.0
    },
    {
     "field": "Until: 22:00"
    },
    {
     "field": 20.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 33.0
    },
    {
     "field": "For: Saturday"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 33.0
    },
    {
     "field": "Until: 18:00"
    },
    {
     "field": 33.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 33.0
    },
    {
     "field": "For WinterDesignDay"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 33.0
    },
    {
     "field": "For: Sunday Holidays AllOtherDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 33.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "CLOTHING_SCH": {
   "data": [
    {
     "field": "Through: 04/30"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Through: 09/30"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.5
    },
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    }
   ],
   "schedule_type_limits_name": "Any Number"
  },
  "CW-Primary-Loop-Temp-Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 4.4
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "CW-Secondary-Loop-Temp-Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 6.7
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "CW-Tank-Temp-Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 5.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "Dual Zone Control Type Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 4.0
    }
   ],
   "schedule_type_limits_name": "Control Type"
  },
  "HTGSETP_SCH": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays WinterDesignDay"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 22:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "For SummerDesignDay"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "For: Saturday"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 18:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "For: Sunday Holidays AllOtherDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "HVACOperationSchd": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays SummerDesignDay"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 22:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "For: Saturday WinterDesignDay"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 18:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "For: Sunday Holidays AllOtherDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    }
   ],
   "schedule_type_limits_name": "on/off"
  },
  "HW-Loop-Temp-Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 60.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "INFIL_SCH": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays SummerDesignDay"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 22:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "For: Saturday WinterDesignDay"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 18:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "For: Sunday Holidays AllOtherDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    }
   ],
   "schedule_type_limits_name": "fraction"
  },
  "MinOA_MotorizedDamper_Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays SummerDesignDay"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 22:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "For: Saturday WinterDesignDay"
    },
    {
     "field": "Until: 06:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "Until: 18:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    },
    {
     "field": "For: Sunday Holidays AllOtherDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    }
   ],
   "schedule_type_limits_name": "fraction"
  },
  "PlantOnSched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    }
   ],
   "schedule_type_limits_name": "On/Off"
  },
  "SHWSys1 Water Heater Ambient Temperature Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 22.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "SHWSys1 Water Heater Setpoint Temperature Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 60.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "SHWSys1-Loop-Temp-Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 60.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "TES Charge Schedule": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: Weekdays SummerDesignDay"
    },
    {
     "field": "Until: 10:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 13:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "For: Saturday WinterDesignDay"
    },
    {
     "field": "Until: 12:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 18:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    },
    {
     "field": "For: Sunday Holidays AllOtherDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 1.0
    }
   ],
   "schedule_type_limits_name": "on/off"
  },
  "WORK_EFF_SCH": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.0
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.2
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 40.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 55.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.2
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 40.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 55.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.2
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 40.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 55.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.2
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 40.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 55.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.05
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 0.2
    }
   ],
   "schedule_type_limits_name": "Fraction"
  },
  "ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 40.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  },
  "ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched": {
   "data": [
    {
     "field": "Through: 12/31"
    },
    {
     "field": "For: AllDays"
    },
    {
     "field": "Until: 24:00"
    },
    {
     "field": 55.0
    }
   ],
   "schedule_type_limits_name": "Temperature"
  }
 },
 "ScheduleTypeLimits": {
  "Any Number": {},
  "Control Type": {
   "lower_limit_value": 0,
   "numeric_type": "Discrete",
   "upper_limit_value": 4
  },
  "Fraction": {
   "lower_limit_value": 0.0,
   "numeric_type": "Continuous",
   "upper_limit_value": 1.0
  },
  "Humidity": {
   "lower_limit_value": 10,
   "numeric_type": "Continuous",
   "upper_limit_value": 90
  },
  "Number": {},
  "On/Off": {
   "lower_limit_value": 0,
   "numeric_type": "Discrete",
   "upper_limit_value": 1
  },
  "Temperature": {
   "lower_limit_value": -60,
   "numeric_type": "Continuous",
   "unit_type": "Temperature",
   "upper_limit_value": 200
  }
 },
 "SetpointManager:FollowOutdoorAirTemperature": {
  "MyCondenserControl": {
   "control_variable": "Temperature",
   "maximum_setpoint_temperature": 80,
   "minimum_setpoint_temperature": 5,
   "offset_temperature_difference": 0,
   "reference_temperature_type": "OutdoorAirWetBulb",
   "setpoint_node_or_nodelist_name": "TowerWaterSys Supply Outlet Node"
  }
 },
 "SetpointManager:MixedAir": {
  "VAV WITH REHEAT_CoolC SAT Manager": {
   "control_variable": "Temperature",
   "fan_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
   "fan_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
   "reference_setpoint_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
   "setpoint_node_or_nodelist_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
  },
  "VAV WITH REHEAT_HeatC SAT Manager": {
   "control_variable": "Temperature",
   "fan_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
   "fan_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
   "reference_setpoint_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
   "setpoint_node_or_nodelist_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
  },
  "VAV WITH REHEAT_OAMixed Air Temp Manager": {
   "control_variable": "Temperature",
   "fan_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
   "fan_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
   "reference_setpoint_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
   "setpoint_node_or_nodelist_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode"
  }
 },
 "SetpointManager:OutdoorAirReset": {
  "VAV WITH REHEAT_CoolC SAT setpoint": {
   "control_variable": "Temperature",
   "outdoor_high_temperature": 21.0,
   "outdoor_low_temperature": 15.5,
   "setpoint_at_outdoor_high_temperature": 13.8,
   "setpoint_at_outdoor_low_temperature": 16.5,
   "setpoint_node_or_nodelist_name": "VAV WITH REHEAT Supply Equipment Outlet Node"
  }
 },
 "SetpointManager:Scheduled": {
  "CoolSysPrimary Loop Setpoint Manager": {
   "control_variable": "Temperature",
   "schedule_name": "CW-Primary-Loop-Temp-Schedule",
   "setpoint_node_or_nodelist_name": "CoolSysPrimary Supply Outlet Node"
  },
  "CoolSysSecondary Loop Setpoint Manager": {
   "control_variable": "Temperature",
   "schedule_name": "CW-Secondary-Loop-Temp-Schedule",
   "setpoint_node_or_nodelist_name": "CoolSysSecondary Supply Outlet Node"
  },
  "HeatSys1 Boiler Setpoint Manager": {
   "control_variable": "Temperature",
   "schedule_name": "HW-Loop-Temp-Schedule",
   "setpoint_node_or_nodelist_name": "HeatSys1 Supply Equipment Outlet Node"
  },
  "HeatSys1 Loop Setpoint Manager": {
   "control_variable": "Temperature",
   "schedule_name": "HW-Loop-Temp-Schedule",
   "setpoint_node_or_nodelist_name": "HeatSys1 Supply Outlet Node"
  },
  "SHWSys1 Loop Setpoint Manager": {
   "control_variable": "Temperature",
   "schedule_name": "SHWSys1-Loop-Temp-Schedule",
   "setpoint_node_or_nodelist_name": "SHWSys1 Supply Outlet Node"
  }
 },
 "Shading:Zone:Detailed": {
  "ZN_1_FLR_1_SEC_1_Wall_1:shading_south_1": {
   "base_surface_name": "ZN_1_FLR_1_SEC_1_Wall_1",
   "number_of_vertices": 4,
   "vertices": [
    {
     "vertex_x_coordinate": 0.05,
     "vertex_y_coordinate": -0.9524,
     "vertex_z_coordinate": 3.0048
    },
    {
     "vertex_x_coordinate": 0.05,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.0048
    },
    {
     "vertex_x_coordinate": 39.95,
     "vertex_y_coordinate": 0.0,
     "vertex_z_coordinate": 3.0048
    },
    {
     "vertex_x_coordinate": 39.95,
     "vertex_y_coordinate": -0.9524,
     "vertex_z_coordinate": 3.0048
    }
   ]
  },
  "ZN_1_FLR_1_SEC_2_Wall_1:shading_east_1": {
   "base_surface_name": "ZN_1_FLR_1_SEC_2_Wall_1",
   "number_of_vertices": 4,
   "vertices": [
    {
     "vertex_x_coordinate": 0.9548,
     "vertex_y_coordinate": 0.05,
     "vertex_z_coordinate": 3.0095
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.05,
     "vertex_z_coordinate": 3.0095
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 19.95,
     "vertex_z_coordinate": 3.0095
    },
    {
     "vertex_x_coordinate": 0.9548,
     "vertex_y_coordinate": 19.95,
     "vertex_z_coordinate": 3.0095
    }
   ]
  },
  "ZN_1_FLR_1_SEC_4_Wall_4:shading_west_1": {
   "base_surface_name": "ZN_1_FLR_1_SEC_4_Wall_4",
   "number_of_vertices": 4,
   "vertices": [
    {
     "vertex_x_coordinate": -0.9548,
     "vertex_y_coordinate": 19.95,
     "vertex_z_coordinate": 3.0095
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 19.95,
     "vertex_z_coordinate": 3.0095
    },
    {
     "vertex_x_coordinate": 0.0,
     "vertex_y_coordinate": 0.05,
     "vertex_z_coordinate": 3.0095
    },
    {
     "vertex_x_coordinate": -0.9548,
     "vertex_y_coordinate": 0.05,
     "vertex_z_coordinate": 3.0095
    }
   ]
  }
 },
 "ShadowCalculation": {
  "ShadowCalculation 1": {
   "shading_calculation_method": "PolygonClipping",
   "shading_calculation_update_frequency": 30,
   "shading_calculation_update_frequency_method": "Periodic"
  }
 },
 "SimulationControl": {
  "SimulationControl 1": {
   "do_hvac_sizing_simulation_for_sizing_periods": "No",
   "do_plant_sizing_calculation": "Yes",
   "do_system_sizing_calculation": "Yes",
   "do_zone_sizing_calculation": "Yes",
   "maximum_number_of_hvac_sizing_simulation_passes": 1,
   "run_simulation_for_sizing_periods": "No",
   "run_simulation_for_weather_file_run_periods": "Yes"
  }
 },
 "Site:GroundTemperature:BuildingSurface": {
  "Site:GroundTemperature:BuildingSurface 1": {
   "april_ground_temperature": 20.04,
   "august_ground_temperature": 20.24,
   "december_ground_temperature": 20.12,
   "february_ground_temperature": 19.94,
   "january_ground_temperature": 19.96,
   "july_ground_temperature": 20.21,
   "june_ground_temperature": 20.17,
   "march_ground_temperature": 19.99,
   "may_ground_temperature": 20.09,
   "november_ground_temperature": 20.17,
   "october_ground_temperature": 20.2,
   "september_ground_temperature": 20.23
  }
 },
 "Site:Location": {
  "William R Fairchild_WA_USA Design_Conditions": {
   "latitude": 48.12,
   "longitude": -123.5,
   "time_zone": -8.0,
   "elevation": 91.0
  }
 },
 "Site:WaterMainsTemperature": {
  "Site:WaterMainsTemperature 1": {
   "annual_average_outdoor_air_temperature": 9.69,
   "calculation_method": "Correlation",
   "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
  }
 },
 "Sizing:Parameters": {
  "Sizing:Parameters 1": {
   "cooling_sizing_factor": 1.2,
   "heating_sizing_factor": 1.2
  }
 },
 "Sizing:Plant": {
  "Sizing:Plant 1": {
   "design_loop_exit_temperature": 60,
   "loop_design_temperature_difference": 5.0,
   "loop_type": "Heating",
   "plant_or_condenser_loop_name": "SHWSys1"
  },
  "Sizing:Plant 2": {
   "design_loop_exit_temperature": 82.0,
   "loop_design_temperature_difference": 11.0,
   "loop_type": "Heating",
   "plant_or_condenser_loop_name": "HeatSys1"
  },
  "Sizing:Plant 3": {
   "design_loop_exit_temperature": 4.4,
   "loop_design_temperature_difference": 5.0,
   "loop_type": "Cooling",
   "plant_or_condenser_loop_name": "CoolSysPrimary"
  },
  "Sizing:Plant 4": {
   "design_loop_exit_temperature": 6.7,
   "loop_design_temperature_difference": 4.5,
   "loop_type": "Cooling",
   "plant_or_condenser_loop_name": "CoolSysSecondary"
  },
  "Sizing:Plant 5": {
   "design_loop_exit_temperature": 29.4,
   "loop_design_temperature_difference": 5.6,
   "loop_type": "Condenser",
   "plant_or_condenser_loop_name": "TowerWaterSys"
  }
 },
 "Sizing:System": {
  "Sizing:System 1": {
   "100_outdoor_air_in_cooling": "No",
   "100_outdoor_air_in_heating": "No",
   "airloop_name": "VAV WITH REHEAT",
   "central_cooling_capacity_control_method": "VAV",
   "central_cooling_design_supply_air_humidity_ratio": 0.0085,
   "central_cooling_design_supply_air_temperature": 13.8,
   "central_heating_design_supply_air_humidity_ratio": 0.008,
   "central_heating_design_supply_air_temperature": 16.7,
   "central_heating_maximum_system_air_flow_ratio": 0.3,
   "cooling_design_capacity": "Autosize",
   "cooling_design_capacity_method": "CoolingDesignCapacity",
   "cooling_supply_air_flow_rate": 0.0,
   "cooling_supply_air_flow_rate_method": "DesignDay",
   "design_outdoor_air_flow_rate": "Autosize",
   "heating_design_capacity": "Autosize",
   "heating_design_capacity_method": "HeatingDesignCapacity",
   "heating_supply_air_flow_rate": 0.0,
   "heating_supply_air_flow_rate_method": "DesignDay",
   "precool_design_humidity_ratio": 0.008,
   "precool_design_temperature": 12.8,
   "preheat_design_humidity_ratio": 0.008,
   "preheat_design_temperature": -10.0,
   "type_of_load_to_size_on": "Sensible",
   "type_of_zone_sum_to_use": "NonCoincident",
   "zone_maximum_outdoor_air_fraction": 1.0
  }
 },
 "Sizing:Zone": {
  "Sizing:Zone 1": {
   "account_for_dedicated_outdoor_air_system": "No",
   "cooling_design_air_flow_method": "DesignDay",
   "cooling_design_air_flow_rate": 0.0,
   "cooling_minimum_air_flow": 0.0,
   "cooling_minimum_air_flow_fraction": 0.0,
   "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
   "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
   "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
   "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_1",
   "heating_design_air_flow_method": "DesignDay",
   "heating_design_air_flow_rate": 0.0,
   "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
   "zone_cooling_design_supply_air_temperature": 15.0,
   "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
   "zone_cooling_sizing_factor": 0.0,
   "zone_heating_design_supply_air_humidity_ratio": 0.008,
   "zone_heating_design_supply_air_temperature": 40.0,
   "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
   "zone_heating_sizing_factor": 0.0,
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1"
  },
  "Sizing:Zone 2": {
   "account_for_dedicated_outdoor_air_system": "No",
   "cooling_design_air_flow_method": "DesignDay",
   "cooling_design_air_flow_rate": 0.0,
   "cooling_minimum_air_flow": 0.0,
   "cooling_minimum_air_flow_fraction": 0.0,
   "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
   "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
   "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
   "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_2",
   "heating_design_air_flow_method": "DesignDay",
   "heating_design_air_flow_rate": 0.0,
   "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
   "zone_cooling_design_supply_air_temperature": 15.0,
   "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
   "zone_cooling_sizing_factor": 0.0,
   "zone_heating_design_supply_air_humidity_ratio": 0.008,
   "zone_heating_design_supply_air_temperature": 40.0,
   "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
   "zone_heating_sizing_factor": 0.0,
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2"
  },
  "Sizing:Zone 3": {
   "account_for_dedicated_outdoor_air_system": "No",
   "cooling_design_air_flow_method": "DesignDay",
   "cooling_design_air_flow_rate": 0.0,
   "cooling_minimum_air_flow": 0.0,
   "cooling_minimum_air_flow_fraction": 0.0,
   "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
   "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
   "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
   "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_3",
   "heating_design_air_flow_method": "DesignDay",
   "heating_design_air_flow_rate": 0.0,
   "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
   "zone_cooling_design_supply_air_temperature": 15.0,
   "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
   "zone_cooling_sizing_factor": 0.0,
   "zone_heating_design_supply_air_humidity_ratio": 0.008,
   "zone_heating_design_supply_air_temperature": 40.0,
   "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
   "zone_heating_sizing_factor": 0.0,
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3"
  },
  "Sizing:Zone 4": {
   "account_for_dedicated_outdoor_air_system": "No",
   "cooling_design_air_flow_method": "DesignDay",
   "cooling_design_air_flow_rate": 0.0,
   "cooling_minimum_air_flow": 0.0,
   "cooling_minimum_air_flow_fraction": 0.0,
   "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
   "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
   "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
   "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_4",
   "heating_design_air_flow_method": "DesignDay",
   "heating_design_air_flow_rate": 0.0,
   "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
   "zone_cooling_design_supply_air_temperature": 15.0,
   "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
   "zone_cooling_sizing_factor": 0.0,
   "zone_heating_design_supply_air_humidity_ratio": 0.008,
   "zone_heating_design_supply_air_temperature": 40.0,
   "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
   "zone_heating_sizing_factor": 0.0,
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4"
  },
  "Sizing:Zone 5": {
   "account_for_dedicated_outdoor_air_system": "No",
   "cooling_design_air_flow_method": "DesignDay",
   "cooling_design_air_flow_rate": 0.0,
   "cooling_minimum_air_flow": 0.0,
   "cooling_minimum_air_flow_fraction": 0.0,
   "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
   "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
   "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
   "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_5",
   "heating_design_air_flow_method": "DesignDay",
   "heating_design_air_flow_rate": 0.0,
   "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
   "zone_cooling_design_supply_air_temperature": 15.0,
   "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
   "zone_cooling_sizing_factor": 0.0,
   "zone_heating_design_supply_air_humidity_ratio": 0.008,
   "zone_heating_design_supply_air_temperature": 40.0,
   "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
   "zone_heating_sizing_factor": 0.0,
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5"
  }
 },
 "SizingPeriod:DesignDay": {
  "William R Fairchild Ann Clg .4% Condns DB=>MWB": {
   "barometric_pressure": 100237.0,
   "daily_dry_bulb_temperature_range": 9.1,
   "day_of_month": 21,
   "day_type": "SummerDesignDay",
   "daylight_saving_time_indicator": "No",
   "humidity_condition_type": "Wetbulb",
   "maximum_dry_bulb_temperature": 26.4,
   "month": 8,
   "rain_indicator": "No",
   "sky_clearness": 1.0,
   "snow_indicator": "No",
   "solar_model_indicator": "ASHRAEClearSky",
   "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.0,
   "wind_direction": 90.0,
   "wind_speed": 2.1
  },
  "William R Fairchild Ann Htg 99.6% Condns DB": {
   "barometric_pressure": 100237.0,
   "daily_dry_bulb_temperature_range": 0.0,
   "day_of_month": 21,
   "day_type": "WinterDesignDay",
   "daylight_saving_time_indicator": "No",
   "humidity_condition_type": "Wetbulb",
   "maximum_dry_bulb_temperature": -4.3,
   "month": 1,
   "rain_indicator": "No",
   "sky_clearness": 0.0,
   "snow_indicator": "No",
   "solar_model_indicator": "ASHRAEClearSky",
   "wetbulb_or_dewpoint_at_maximum_dry_bulb": -4.3,
   "wind_direction": 110.0,
   "wind_speed": 1.2
  }
 },
 "SurfaceConvectionAlgorithm:Inside": {
  "SurfaceConvectionAlgorithm:Inside 1": {
   "algorithm": "TARP"
  }
 },
 "SurfaceConvectionAlgorithm:Outside": {
  "SurfaceConvectionAlgorithm:Outside 1": {
   "algorithm": "DOE-2"
  }
 },
 "ThermostatSetpoint:DualSetpoint": {
  "ZN_1_FLR_1_SEC_1 DualSPSched": {
   "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
   "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
  },
  "ZN_1_FLR_1_SEC_2 DualSPSched": {
   "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
   "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
  },
  "ZN_1_FLR_1_SEC_3 DualSPSched": {
   "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
   "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
  },
  "ZN_1_FLR_1_SEC_4 DualSPSched": {
   "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
   "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
  },
  "ZN_1_FLR_1_SEC_5 DualSPSched": {
   "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
   "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
  }
 },
 "Timestep": {
  "Timestep 1": {
   "number_of_timesteps_per_hour": 4
  }
 },
 "UtilityCost:Charge:Block": {
  "UtilityCost:Charge:Block 1": {
   "block_1_cost_per_unit_value_or_variable_name": 0.108222,
   "block_2_cost_per_unit_value_or_variable_name": 0.087021,
   "block_3_cost_per_unit_value_or_variable_name": 0.07842,
   "block_4_cost_per_unit_value_or_variable_name": 0.05832,
   "block_size_1_value_or_variable_name": 300,
   "block_size_2_value_or_variable_name": 700,
   "block_size_3_value_or_variable_name": 1500,
   "block_size_4_value_or_variable_name": "remaining",
   "category_variable_name": "EnergyCharges",
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_LLF_LowLoadFactorService",
   "utility_cost_charge_block_name": "AnnualEnergyCharge"
  },
  "UtilityCost:Charge:Block 2": {
   "block_1_cost_per_unit_value_or_variable_name": 0.0,
   "block_2_cost_per_unit_value_or_variable_name": 0.051773,
   "block_3_cost_per_unit_value_or_variable_name": 0.046965,
   "block_size_1_value_or_variable_name": 190,
   "block_size_2_value_or_variable_name": 110,
   "block_size_3_value_or_variable_name": "remaining",
   "block_size_multiplier_value_or_variable_name": "TotalDemand",
   "category_variable_name": "EnergyCharges",
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_LLF_LowLoadFactorService",
   "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
  },
  "UtilityCost:Charge:Block 3": {
   "block_1_cost_per_unit_value_or_variable_name": 0.082409,
   "block_2_cost_per_unit_value_or_variable_name": 0.072873,
   "block_3_cost_per_unit_value_or_variable_name": 0.061696,
   "block_4_cost_per_unit_value_or_variable_name": 0.041179,
   "block_size_1_value_or_variable_name": 300,
   "block_size_2_value_or_variable_name": 700,
   "block_size_3_value_or_variable_name": 1500,
   "block_size_4_value_or_variable_name": "remaining",
   "category_variable_name": "EnergyCharges",
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_CS_CommercialElectricService",
   "utility_cost_charge_block_name": "AnnualEnergyCharge"
  }
 },
 "UtilityCost:Charge:Simple": {
  "UtilityCost:Charge:Simple 1": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": 0.002028,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_LLF_LowLoadFactorService",
   "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 2": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": 0.000536,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_LLF_LowLoadFactorService",
   "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 3": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": 0.001127,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_LLF_LowLoadFactorService",
   "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 4": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": -0.00037,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_LLF_LowLoadFactorService",
   "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 5": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": -3.1e-05,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_LLF_LowLoadFactorService",
   "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 6": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": -0.000216,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_LLF_LowLoadFactorService",
   "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 7": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": 0.000833,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_LLF_LowLoadFactorService",
   "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
  },
  "UtilityCost:Charge:Simple 8": {
   "category_variable_name": "Taxes",
   "cost_per_unit_value_or_variable_name": 0.08,
   "season": "Annual",
   "source_variable": "SubTotal",
   "tariff_name": "PSI_LLF_LowLoadFactorService",
   "utility_cost_charge_simple_name": "TaxofeightPercent"
  },
  "UtilityCost:Charge:Simple 9": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": 0.002028,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_CS_CommercialElectricService",
   "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 10": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": 0.000536,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_CS_CommercialElectricService",
   "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 11": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": 0.001127,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_CS_CommercialElectricService",
   "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 12": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": 2.1e-05,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_CS_CommercialElectricService",
   "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 13": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": 3.4e-05,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_CS_CommercialElectricService",
   "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 14": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": -0.000203,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_CS_CommercialElectricService",
   "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
  },
  "UtilityCost:Charge:Simple 15": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": 0.000807,
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "PSI_CS_CommercialElectricService",
   "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
  },
  "UtilityCost:Charge:Simple 16": {
   "category_variable_name": "Taxes",
   "cost_per_unit_value_or_variable_name": 0.08,
   "season": "Annual",
   "source_variable": "SubTotal",
   "tariff_name": "PSI_CS_CommercialElectricService",
   "utility_cost_charge_simple_name": "TaxofeightPercent"
  },
  "UtilityCost:Charge:Simple 17": {
   "category_variable_name": "EnergyCharges",
   "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
   "season": "Annual",
   "source_variable": "totalEnergy",
   "tariff_name": "IN_EIAMonthlyRateGas",
   "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
  },
  "UtilityCost:Charge:Simple 18": {
   "category_variable_name": "Taxes",
   "cost_per_unit_value_or_variable_name": 0.08,
   "season": "Annual",
   "source_variable": "SubTotal",
   "tariff_name": "IN_EIAMonthlyRateGas",
   "utility_cost_charge_simple_name": "TaxofEightPercent"
  }
 },
 "UtilityCost:Qualify": {
  "UtilityCost:Qualify 1": {
   "number_of_months": 12,
   "qualify_type": "Minimum",
   "season": "Annual",
   "tariff_name": "PSI_LLF_LowLoadFactorService",
   "threshold_test": "Count",
   "threshold_value_or_variable_name": 75,
   "utility_cost_qualify_name": "MinDemand75kw",
   "variable_name": "TotalDemand"
  },
  "UtilityCost:Qualify 2": {
   "number_of_months": 1,
   "qualify_type": "Maximum",
   "season": "Annual",
   "tariff_name": "PSI_CS_CommercialElectricService",
   "threshold_test": "Count",
   "threshold_value_or_variable_name": 75,
   "utility_cost_qualify_name": "MaxDemand75kw",
   "variable_name": "TotalDemand"
  }
 },
 "UtilityCost:Tariff": {
  "IN_EIAMonthlyRateGas": {
   "conversion_factor_choice": "MCF",
   "group_name": "Comm Gas",
   "monthly_charge_or_variable_name": 0.0,
   "output_meter_name": "NaturalGas:Facility"
  },
  "PSI_CS_CommercialElectricService": {
   "conversion_factor_choice": "kWh",
   "group_name": "Comm Elect",
   "monthly_charge_or_variable_name": 9.4,
   "output_meter_name": "Electricity:Facility"
  },
  "PSI_LLF_LowLoadFactorService": {
   "conversion_factor_choice": "kWh",
   "demand_window_length": "HalfHour",
   "group_name": "Comm Elect",
   "monthly_charge_or_variable_name": 15.0,
   "output_meter_name": "Electricity:Facility"
  }
 },
 "UtilityCost:Variable": {
  "IN_MonthlyGasRates": {
   "april_value": 9.01,
   "august_value": 10.13,
   "december_value": 7.63,
   "february_value": 7.51,
   "january_value": 8.22,
   "july_value": 10.32,
   "june_value": 10.44,
   "march_value": 8.97,
   "may_value": 9.16,
   "november_value": 7.83,
   "october_value": 8.18,
   "september_value": 9.2,
   "tariff_name": "IN_EIAMonthlyRateGas",
   "variable_type": "Currency"
  }
 },
 "Version": {
  "Version 1": {
   "version_identifier": "24.1"
  }
 },
 "WaterHeater:Mixed": {
  "SHWSys1 Water Heater": {
   "ambient_temperature_indicator": "Schedule",
   "ambient_temperature_schedule_name": "SHWSys1 Water Heater Ambient Temperature Schedule",
   "deadband_temperature_difference": 2.0,
   "heater_control_type": "Cycle",
   "heater_fuel_type": "NaturalGas",
   "heater_maximum_capacity": 845000,
   "heater_thermal_efficiency": 0.8,
   "indirect_water_heating_recovery_time": 1.5,
   "maximum_temperature_limit": 82.2222,
   "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
   "off_cycle_parasitic_fuel_consumption_rate": 20,
   "off_cycle_parasitic_fuel_type": "NaturalGas",
   "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
   "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
   "on_cycle_parasitic_fuel_type": "NaturalGas",
   "setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule",
   "source_side_design_flow_rate": "Autosize",
   "source_side_effectiveness": 1.0,
   "tank_volume": 3,
   "use_side_design_flow_rate": "Autosize",
   "use_side_effectiveness": 1.0,
   "use_side_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
   "use_side_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
  }
 },
 "WaterUse:Connections": {
  "ZN_1_FLR_1_SEC_1SHW_DEFAULT": {
   "connections": [
    {
     "water_use_equipment_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT"
    }
   ],
   "inlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node",
   "outlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node"
  },
  "ZN_1_FLR_1_SEC_2SHW_DEFAULT": {
   "connections": [
    {
     "water_use_equipment_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT"
    }
   ],
   "inlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node",
   "outlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node"
  },
  "ZN_1_FLR_1_SEC_3SHW_DEFAULT": {
   "connections": [
    {
     "water_use_equipment_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT"
    }
   ],
   "inlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node",
   "outlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node"
  },
  "ZN_1_FLR_1_SEC_4SHW_DEFAULT": {
   "connections": [
    {
     "water_use_equipment_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT"
    }
   ],
   "inlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node",
   "outlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node"
  },
  "ZN_1_FLR_1_SEC_5SHW_DEFAULT": {
   "connections": [
    {
     "water_use_equipment_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT"
    }
   ],
   "inlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node",
   "outlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node"
  }
 },
 "WaterUse:Equipment": {
  "ZN_1_FLR_1_SEC_1SHW_DEFAULT": {
   "end_use_subcategory": "SHW_DEFAULT",
   "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
   "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched",
   "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched",
   "peak_flow_rate": 2.77777777777778e-06,
   "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched",
   "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched",
   "zone_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_2SHW_DEFAULT": {
   "end_use_subcategory": "SHW_DEFAULT",
   "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
   "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched",
   "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched",
   "peak_flow_rate": 2.77777777777778e-06,
   "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched",
   "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched",
   "zone_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_3SHW_DEFAULT": {
   "end_use_subcategory": "SHW_DEFAULT",
   "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
   "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched",
   "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched",
   "peak_flow_rate": 2.77777777777778e-06,
   "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched",
   "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched",
   "zone_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_4SHW_DEFAULT": {
   "end_use_subcategory": "SHW_DEFAULT",
   "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
   "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched",
   "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched",
   "peak_flow_rate": 2.77777777777778e-06,
   "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched",
   "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched",
   "zone_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_5SHW_DEFAULT": {
   "end_use_subcategory": "SHW_DEFAULT",
   "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
   "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched",
   "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched",
   "peak_flow_rate": 2.77777777777778e-06,
   "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched",
   "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched",
   "zone_name": "ZN_1_FLR_1_SEC_5"
  }
 },
 "WindowMaterial:Gas": {
  "AIR 6MM_1": {
   "gas_type": "Air",
   "thickness": 0.0063
  }
 },
 "WindowMaterial:Glazing": {
  "Std Clear Acrylic Plastic": {
   "back_side_infrared_hemispherical_emissivity": 0.9,
   "back_side_solar_reflectance_at_normal_incidence": 0.05,
   "back_side_visible_reflectance_at_normal_incidence": 0.05,
   "conductivity": 0.9,
   "front_side_infrared_hemispherical_emissivity": 0.9,
   "front_side_solar_reflectance_at_normal_incidence": 0.05,
   "front_side_visible_reflectance_at_normal_incidence": 0.05,
   "infrared_transmittance_at_normal_incidence": 0.0,
   "optical_data_type": "SpectralAverage",
   "solar_transmittance_at_normal_incidence": 0.92,
   "thickness": 0.003,
   "visible_transmittance_at_normal_incidence": 0.92
  },
  "Std Diffusing Acrylic Plastic": {
   "back_side_infrared_hemispherical_emissivity": 0.9,
   "back_side_solar_reflectance_at_normal_incidence": 0.08,
   "back_side_visible_reflectance_at_normal_incidence": 0.08,
   "conductivity": 0.9,
   "front_side_infrared_hemispherical_emissivity": 0.9,
   "front_side_solar_reflectance_at_normal_incidence": 0.08,
   "front_side_visible_reflectance_at_normal_incidence": 0.08,
   "infrared_transmittance_at_normal_incidence": 0.0,
   "optical_data_type": "SpectralAverage",
   "solar_transmittance_at_normal_incidence": 0.9,
   "thickness": 0.0022,
   "visible_transmittance_at_normal_incidence": 0.9
  },
  "Theoretical Glass [28]": {
   "back_side_infrared_hemispherical_emissivity": 0.92,
   "back_side_solar_reflectance_at_normal_incidence": 0.567,
   "back_side_visible_reflectance_at_normal_incidence": 0.539,
   "conductivity": 0.0298,
   "front_side_infrared_hemispherical_emissivity": 0.92,
   "front_side_solar_reflectance_at_normal_incidence": 0.567,
   "front_side_visible_reflectance_at_normal_incidence": 0.539,
   "infrared_transmittance_at_normal_incidence": 0.0,
   "optical_data_type": "SpectralAverage",
   "solar_transmittance_at_normal_incidence": 0.383,
   "thickness": 0.003,
   "visible_transmittance_at_normal_incidence": 0.411
  },
  "Theoretical Glass [183]": {
   "back_side_infrared_hemispherical_emissivity": 0.94,
   "back_side_solar_reflectance_at_normal_incidence": 0.3273,
   "back_side_visible_reflectance_at_normal_incidence": 0.278,
   "conductivity": 0.0452,
   "front_side_infrared_hemispherical_emissivity": 0.94,
   "front_side_solar_reflectance_at_normal_incidence": 0.3273,
   "front_side_visible_reflectance_at_normal_incidence": 0.278,
   "infrared_transmittance_at_normal_incidence": 0.0,
   "optical_data_type": "SpectralAverage",
   "solar_transmittance_at_normal_incidence": 0.6227,
   "thickness": 0.003,
   "visible_transmittance_at_normal_incidence": 0.672
  }
 },
 "Zone": {
  "ZN_1_FLR_1_SEC_1": {
   "ceiling_height": 3.8,
   "direction_of_relative_north": 0.0,
   "floor_area": "Autocalculate",
   "multiplier": 1,
   "part_of_total_floor_area": "Yes",
   "type": 1,
   "volume": 615.2774,
   "x_origin": 0.0,
   "y_origin": 0.0,
   "z_origin": 0.0
  },
  "ZN_1_FLR_1_SEC_2": {
   "ceiling_height": 3.8,
   "direction_of_relative_north": 0.0,
   "floor_area": "Autocalculate",
   "multiplier": 1,
   "part_of_total_floor_area": "Yes",
   "type": 1,
   "volume": 267.9574,
   "x_origin": 40.0,
   "y_origin": 0.0,
   "z_origin": 0.0
  },
  "ZN_1_FLR_1_SEC_3": {
   "ceiling_height": 3.8,
   "direction_of_relative_north": 0.0,
   "floor_area": "Autocalculate",
   "multiplier": 1,
   "part_of_total_floor_area": "Yes",
   "type": 1,
   "volume": 615.2774,
   "x_origin": 4.57,
   "y_origin": 15.43,
   "z_origin": 0.0
  },
  "ZN_1_FLR_1_SEC_4": {
   "ceiling_height": 3.8,
   "direction_of_relative_north": 0.0,
   "floor_area": "Autocalculate",
   "multiplier": 1,
   "part_of_total_floor_area": "Yes",
   "type": 1,
   "volume": 267.9574,
   "x_origin": 0.0,
   "y_origin": 0.0,
   "z_origin": 0.0
  },
  "ZN_1_FLR_1_SEC_5": {
   "ceiling_height": 3.8,
   "direction_of_relative_north": 0.0,
   "floor_area": "Autocalculate",
   "multiplier": 1,
   "part_of_total_floor_area": "Yes",
   "type": 1,
   "volume": 1273.5305,
   "x_origin": 4.57,
   "y_origin": 4.57,
   "z_origin": 0.0
  }
 },
 "ZoneControl:Thermostat": {
  "ZN_1_FLR_1_SEC_1 Thermostat": {
   "control_1_name": "ZN_1_FLR_1_SEC_1 DualSPSched",
   "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
   "control_type_schedule_name": "Dual Zone Control Type Sched",
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_2 Thermostat": {
   "control_1_name": "ZN_1_FLR_1_SEC_2 DualSPSched",
   "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
   "control_type_schedule_name": "Dual Zone Control Type Sched",
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_3 Thermostat": {
   "control_1_name": "ZN_1_FLR_1_SEC_3 DualSPSched",
   "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
   "control_type_schedule_name": "Dual Zone Control Type Sched",
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_4 Thermostat": {
   "control_1_name": "ZN_1_FLR_1_SEC_4 DualSPSched",
   "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
   "control_type_schedule_name": "Dual Zone Control Type Sched",
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_5 Thermostat": {
   "control_1_name": "ZN_1_FLR_1_SEC_5 DualSPSched",
   "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
   "control_type_schedule_name": "Dual Zone Control Type Sched",
   "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5"
  }
 },
 "ZoneHVAC:AirDistributionUnit": {
  "ZN_1_FLR_1_SEC_1 VAV Box": {
   "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_1 VAV Box Outlet Node",
   "air_terminal_name": "ZN_1_FLR_1_SEC_1 VAV Box Component",
   "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
  },
  "ZN_1_FLR_1_SEC_2 VAV Box": {
   "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_2 VAV Box Outlet Node",
   "air_terminal_name": "ZN_1_FLR_1_SEC_2 VAV Box Component",
   "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
  },
  "ZN_1_FLR_1_SEC_3 VAV Box": {
   "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_3 VAV Box Outlet Node",
   "air_terminal_name": "ZN_1_FLR_1_SEC_3 VAV Box Component",
   "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
  },
  "ZN_1_FLR_1_SEC_4 VAV Box": {
   "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_4 VAV Box Outlet Node",
   "air_terminal_name": "ZN_1_FLR_1_SEC_4 VAV Box Component",
   "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
  },
  "ZN_1_FLR_1_SEC_5 VAV Box": {
   "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_5 VAV Box Outlet Node",
   "air_terminal_name": "ZN_1_FLR_1_SEC_5 VAV Box Component",
   "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
  }
 },
 "ZoneHVAC:EquipmentConnections": {
  "ZoneHVAC:EquipmentConnections 1": {
   "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1 Inlet Nodes",
   "zone_air_node_name": "ZN_1_FLR_1_SEC_1 Air Node",
   "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_1 Equipment",
   "zone_name": "ZN_1_FLR_1_SEC_1",
   "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1 Return Air Node"
  },
  "ZoneHVAC:EquipmentConnections 2": {
   "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2 Inlet Nodes",
   "zone_air_node_name": "ZN_1_FLR_1_SEC_2 Air Node",
   "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_2 Equipment",
   "zone_name": "ZN_1_FLR_1_SEC_2",
   "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2 Return Air Node"
  },
  "ZoneHVAC:EquipmentConnections 3": {
   "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3 Inlet Nodes",
   "zone_air_node_name": "ZN_1_FLR_1_SEC_3 Air Node",
   "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_3 Equipment",
   "zone_name": "ZN_1_FLR_1_SEC_3",
   "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3 Return Air Node"
  },
  "ZoneHVAC:EquipmentConnections 4": {
   "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4 Inlet Nodes",
   "zone_air_node_name": "ZN_1_FLR_1_SEC_4 Air Node",
   "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_4 Equipment",
   "zone_name": "ZN_1_FLR_1_SEC_4",
   "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4 Return Air Node"
  },
  "ZoneHVAC:EquipmentConnections 5": {
   "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5 Inlet Nodes",
   "zone_air_node_name": "ZN_1_FLR_1_SEC_5 Air Node",
   "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_5 Equipment",
   "zone_name": "ZN_1_FLR_1_SEC_5",
   "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5 Return Air Node"
  }
 },
 "ZoneHVAC:EquipmentList": {
  "ZN_1_FLR_1_SEC_1 Equipment": {
   "equipment": [
    {
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1,
     "zone_equipment_name": "ZN_1_FLR_1_SEC_1 VAV Box",
     "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
    }
   ],
   "load_distribution_scheme": "SequentialLoad"
  },
  "ZN_1_FLR_1_SEC_2 Equipment": {
   "equipment": [
    {
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1,
     "zone_equipment_name": "ZN_1_FLR_1_SEC_2 VAV Box",
     "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
    }
   ],
   "load_distribution_scheme": "SequentialLoad"
  },
  "ZN_1_FLR_1_SEC_3 Equipment": {
   "equipment": [
    {
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1,
     "zone_equipment_name": "ZN_1_FLR_1_SEC_3 VAV Box",
     "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
    }
   ],
   "load_distribution_scheme": "SequentialLoad"
  },
  "ZN_1_FLR_1_SEC_4 Equipment": {
   "equipment": [
    {
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1,
     "zone_equipment_name": "ZN_1_FLR_1_SEC_4 VAV Box",
     "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
    }
   ],
   "load_distribution_scheme": "SequentialLoad"
  },
  "ZN_1_FLR_1_SEC_5 Equipment": {
   "equipment": [
    {
     "zone_equipment_cooling_sequence": 1,
     "zone_equipment_heating_or_no_load_sequence": 1,
     "zone_equipment_name": "ZN_1_FLR_1_SEC_5 VAV Box",
     "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
    }
   ],
   "load_distribution_scheme": "SequentialLoad"
  }
 },
 "ZoneInfiltration:DesignFlowRate": {
  "ZN_1_FLR_1_SEC_1_Infiltration": {
   "constant_term_coefficient": 1.0,
   "design_flow_rate": 0.0855,
   "design_flow_rate_calculation_method": "Flow/Zone",
   "schedule_name": "INFIL_SCH",
   "temperature_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
  },
  "ZN_1_FLR_1_SEC_2_Infiltration": {
   "constant_term_coefficient": 1.0,
   "design_flow_rate": 0.0372,
   "design_flow_rate_calculation_method": "Flow/Zone",
   "schedule_name": "INFIL_SCH",
   "temperature_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
  },
  "ZN_1_FLR_1_SEC_3_Infiltration": {
   "constant_term_coefficient": 1.0,
   "design_flow_rate": 0.0855,
   "design_flow_rate_calculation_method": "Flow/Zone",
   "schedule_name": "INFIL_SCH",
   "temperature_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
  },
  "ZN_1_FLR_1_SEC_4_Infiltration": {
   "constant_term_coefficient": 1.0,
   "design_flow_rate": 0.0372,
   "design_flow_rate_calculation_method": "Flow/Zone",
   "schedule_name": "INFIL_SCH",
   "temperature_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
  },
  "ZN_1_FLR_1_SEC_5_Infiltration": {
   "constant_term_coefficient": 1.0,
   "design_flow_rate": 0.1769,
   "design_flow_rate_calculation_method": "Flow/Zone",
   "schedule_name": "INFIL_SCH",
   "temperature_term_coefficient": 0.0,
   "velocity_squared_term_coefficient": 0.0,
   "velocity_term_coefficient": 0.0,
   "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
  }
 },
 "Chiller:Electric:EIR": {
  "CoolSysPrimary Chiller": {
   "chilled_water_inlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNode",
   "chilled_water_outlet_node_name": "CoolSysPrimary Supply Equipment Outlet Node",
   "chiller_flow_mode": "ConstantFlow",
   "condenser_inlet_node_name": "CoolSysPrimary Chiller Water Inlet Node",
   "condenser_outlet_node_name": "CoolSysPrimary Chiller Water Outlet Node",
   "condenser_type": "WaterCooled",
   "cooling_capacity_function_of_temperature_curve_name": "Main Chiller RecipCapFT",
   "design_heat_recovery_water_flow_rate": 0.0,
   "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "Main Chiller RecipEIRFPLR",
   "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "Main Chiller RecipEIRFT",
   "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
   "leaving_chilled_water_lower_temperature_limit": 3.0,
   "maximum_part_load_ratio": 1,
   "minimum_part_load_ratio": 0.0,
   "minimum_unloading_ratio": 0.25,
   "optimum_part_load_ratio": 1,
   "reference_capacity": 160000.0,
   "reference_chilled_water_flow_rate": "Autosize",
   "reference_condenser_fluid_flow_rate": "Autosize",
   "reference_cop": 3.2,
   "reference_entering_condenser_fluid_temperature": 29.4,
   "reference_leaving_chilled_water_temperature": 4.4
  }
 },
 "ThermalStorage:ChilledWater:Stratified": {
  "Chilled Water Storage Tank 1": {
   "additional_destratification_conductivity": 0.0,
   "ambient_temperature_indicator": "Zone",
   "deadband_temperature_difference": 1.0,
   "inlet_mode": "Seeking",
   "minimum_temperature_limit": 1,
   "nominal_cooling_capacity": 80000.0,
   "number_of_nodes": 6,
   "setpoint_temperature_schedule_name": "CW-Tank-Temp-Schedule",
   "source_side_availability_schedule_name": "TES Charge Schedule",
   "source_side_design_flow_rate": "Autosize",
   "source_side_heat_transfer_effectiveness": 1,
   "source_side_inlet_height": 0.15,
   "source_side_inlet_node_name": "CW Tank Charge Inlet Node",
   "source_side_outlet_height": 7.85,
   "source_side_outlet_node_name": "CW Tank Charge Outlet Node",
   "tank_height": 8.0,
   "tank_recovery_time": 4,
   "tank_shape": "VerticalCylinder",
   "tank_volume": 50.0,
   "temperature_sensor_height": 6.5,
   "uniform_skin_loss_coefficient_per_unit_area_to_ambient_temperature": 0.05995,
   "use_side_availability_schedule_name": "ALWAYS_ON",
   "use_side_design_flow_rate": "Autosize",
   "use_side_heat_transfer_effectiveness": 1,
   "use_side_inlet_height": 7.85,
   "use_side_inlet_node_name": "CW Tank Discharge Inlet node",
   "use_side_outlet_height": 0.15,
   "use_side_outlet_node_name": "CW Tank Discharge Outlet node",
   "ambient_temperature_zone_name": "ZN_1_FLR_1_SEC_5"
  }
 }
}