{
  "AirLoopHVAC": {
    "VAV WITH REHEAT": {
      "availability_manager_list_name": "VAV WITH REHEAT Availability Manager List",
      "branch_list_name": "VAV WITH REHEAT Air Loop Branches",
      "controller_list_name": "VAV WITH REHEAT_Controllers",
      "demand_side_inlet_node_names": "VAV WITH REHEAT Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "VAV WITH REHEAT Supply Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "VAV WITH REHEAT_Controllers": {
      "controller_1_name": "VAV WITH REHEAT_CoolC_Controller",
      "controller_1_object_type": "Controller:WaterCoil",
      "controller_2_name": "VAV WITH REHEAT_HeatC_Controller",
      "controller_2_object_type": "Controller:WaterCoil"
    },
    "VAV WITH REHEAT_OA_Controllers": {
      "controller_1_name": "VAV WITH REHEAT_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "VAV WITH REHEAT_OA": {
      "controller_list_name": "VAV WITH REHEAT_OA_Controllers",
      "outdoor_air_equipment_list_name": "VAV WITH REHEAT_OA_Equipment"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "VAV WITH REHEAT_OA_Equipment": {
      "component_1_name": "VAV WITH REHEAT_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "VAV WITH REHEAT Return Air Path": {
      "components": [
        {
          "component_name": "VAV WITH REHEAT Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "VAV WITH REHEAT": {
      "components": [
        {
          "component_name": "VAV WITH REHEAT Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "VAV WITH REHEAT Zone Equipment Inlet Node"
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "VAV WITH REHEAT Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Main_Zone_a_b_g_l Return Air Node"
        },
        {
          "inlet_node_name": "Main_Zone_b_c_h_g Return Air Node"
        },
        {
          "inlet_node_name": "Main_Zone_c_d_i_h Return Air Node"
        },
        {
          "inlet_node_name": "Main_Zone_d_e_j_i Return Air Node"
        },
        {
          "inlet_node_name": "Main_Zone_e_f_k_j Return Air Node"
        },
        {
          "inlet_node_name": "Main_Zone_l_k_f_a Return Air Node"
        },
        {
          "inlet_node_name": "Main_Zone_g_h_i_l Return Air Node"
        },
        {
          "inlet_node_name": "Main_Zone_i_j_k_l Return Air Node"
        }
      ],
      "outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "VAV WITH REHEAT Supply Air Splitter": {
      "inlet_node_name": "VAV WITH REHEAT Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Main_Zone_a_b_g_l VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Main_Zone_b_c_h_g VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Main_Zone_c_d_i_h VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Main_Zone_d_e_j_i VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Main_Zone_e_f_k_j VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Main_Zone_l_k_f_a VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Main_Zone_g_h_i_l VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Main_Zone_i_j_k_l VAV Box Inlet Node"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:VAV:Reheat": {
    "Main_Zone_a_b_g_l VAV Box Component": {
      "air_inlet_node_name": "Main_Zone_a_b_g_l VAV Box Inlet Node",
      "air_outlet_node_name": "Main_Zone_a_b_g_l VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Main_Zone_a_b_g_l VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": 2.0,
      "maximum_flow_fraction_during_reheat": "Autosize",
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Main_Zone_a_b_g_l VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Water",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Main_Zone_b_c_h_g VAV Box Component": {
      "air_inlet_node_name": "Main_Zone_b_c_h_g VAV Box Inlet Node",
      "air_outlet_node_name": "Main_Zone_b_c_h_g VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Main_Zone_b_c_h_g VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": 2.0,
      "maximum_flow_fraction_during_reheat": "Autosize",
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Main_Zone_b_c_h_g VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Water",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Main_Zone_c_d_i_h VAV Box Component": {
      "air_inlet_node_name": "Main_Zone_c_d_i_h VAV Box Inlet Node",
      "air_outlet_node_name": "Main_Zone_c_d_i_h VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Main_Zone_c_d_i_h VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": 2.0,
      "maximum_flow_fraction_during_reheat": "Autosize",
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Main_Zone_c_d_i_h VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Water",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Main_Zone_d_e_j_i VAV Box Component": {
      "air_inlet_node_name": "Main_Zone_d_e_j_i VAV Box Inlet Node",
      "air_outlet_node_name": "Main_Zone_d_e_j_i VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Main_Zone_d_e_j_i VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": 2.0,
      "maximum_flow_fraction_during_reheat": "Autosize",
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Main_Zone_d_e_j_i VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Water",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Main_Zone_e_f_k_j VAV Box Component": {
      "air_inlet_node_name": "Main_Zone_e_f_k_j VAV Box Inlet Node",
      "air_outlet_node_name": "Main_Zone_e_f_k_j VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Main_Zone_e_f_k_j VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": 2.0,
      "maximum_flow_fraction_during_reheat": "Autosize",
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Main_Zone_e_f_k_j VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Water",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Main_Zone_g_h_i_l VAV Box Component": {
      "air_inlet_node_name": "Main_Zone_g_h_i_l VAV Box Inlet Node",
      "air_outlet_node_name": "Main_Zone_g_h_i_l VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Main_Zone_g_h_i_l VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": 2.0,
      "maximum_flow_fraction_during_reheat": "Autosize",
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Main_Zone_g_h_i_l VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Water",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Main_Zone_i_j_k_l VAV Box Component": {
      "air_inlet_node_name": "Main_Zone_i_j_k_l VAV Box Inlet Node",
      "air_outlet_node_name": "Main_Zone_i_j_k_l VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Main_Zone_i_j_k_l VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": 2.0,
      "maximum_flow_fraction_during_reheat": "Autosize",
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Main_Zone_i_j_k_l VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Water",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Main_Zone_l_k_f_a VAV Box Component": {
      "air_inlet_node_name": "Main_Zone_l_k_f_a VAV Box Inlet Node",
      "air_outlet_node_name": "Main_Zone_l_k_f_a VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "constant_minimum_air_flow_fraction": 0.1,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Main_Zone_l_k_f_a VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": 2.0,
      "maximum_flow_fraction_during_reheat": "Autosize",
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Main_Zone_l_k_f_a VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Water",
      "zone_minimum_air_flow_input_method": "Constant"
    }
  },
  "AvailabilityManager:NightCycle": {
    "VAV WITH REHEAT Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "FanAvailSched",
      "thermostat_tolerance": 1.0
    }
  },
  "AvailabilityManagerAssignmentList": {
    "VAV WITH REHEAT Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "VAV WITH REHEAT Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    }
  },
  "Boiler:HotWater": {
    "HeatSys1 Boiler": {
      "boiler_flow_mode": "LeavingSetpointModulated",
      "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
      "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
      "design_water_flow_rate": "Autosize",
      "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
      "fuel_type": "NaturalGas",
      "maximum_part_load_ratio": 1.2,
      "minimum_part_load_ratio": 0.0,
      "nominal_capacity": "Autosize",
      "nominal_thermal_efficiency": 0.8,
      "normalized_boiler_efficiency_curve_name": "BoilerEfficiency",
      "on_cycle_parasitic_electric_load": 75.0,
      "optimum_part_load_ratio": 1.0,
      "sizing_factor": 1.1,
      "water_outlet_upper_temperature_limit": 95.0
    }
  },
  "Branch": {
    "CoolSysPrimary CW Storage Charge Branch": {
      "components": [
        {
          "component_inlet_node_name": "CW Tank Charge Inlet Node",
          "component_name": "Chilled Water Storage Tank 1",
          "component_object_type": "ThermalStorage:ChilledWater:Mixed",
          "component_outlet_node_name": "CW Tank Charge Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Bypass Pipe Inlet Node",
          "component_name": "CoolSysPrimary Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Inlet Node",
          "component_name": "CoolSysPrimary Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer"
        }
      ]
    },
    "CoolSysPrimary Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe",
          "component_name": "CoolSysPrimary Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNode",
          "component_name": "CoolSysPrimary Chiller",
          "component_object_type": "Chiller:Electric:EIR",
          "component_outlet_node_name": "CoolSysPrimary Supply Equipment Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Equip Bypass Inlet Node",
          "component_name": "CoolSysPrimary Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Inlet Node",
          "component_name": "CoolSysPrimary Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNodeviaConnector"
        }
      ]
    },
    "CoolSysPrimary Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe",
          "component_name": "CoolSysPrimary Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Supply Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Bypass Pipe Inlet Node",
          "component_name": "CoolSysSecondary Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Inlet Node",
          "component_name": "CoolSysSecondary Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Inlet Pipe-CoolSysSecondary Demand Mixer"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
          "component_name": "VAV WITH REHEAT_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "VAV WITH REHEAT_CoolCDemand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Mixer-CoolSysSecondary Demand Outlet Pipe",
          "component_name": "CoolSysSecondary Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Supply CW Storage Discharge Branch": {
      "components": [
        {
          "component_inlet_node_name": "CW Tank Discharge Inlet node",
          "component_name": "Chilled Water Storage Tank 1",
          "component_object_type": "ThermalStorage:ChilledWater:Mixed",
          "component_outlet_node_name": "CW Tank Discharge Outlet node"
        }
      ]
    },
    "CoolSysSecondary Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Equip Bypass Inlet Node",
          "component_name": "CoolSysSecondary Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Inlet Node",
          "component_name": "CoolSysSecondary Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "CoolSysSecondary Pump-CoolSysSecondary ChillerNodeviaConnector"
        }
      ]
    },
    "CoolSysSecondary Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Mixer-CoolSysSecondary Supply Outlet Pipe",
          "component_name": "CoolSysSecondary Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Supply Outlet Node"
        }
      ]
    },
    "HeatSys1 Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
          "component_name": "HeatSys1 Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "HeatSys1 Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
          "component_name": "HeatSys1 Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
        }
      ]
    },
    "HeatSys1 Demand Load Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "Main_Zone_a_b_g_l VAV Box Reheat CoilDemand Inlet Node",
          "component_name": "Main_Zone_a_b_g_l VAV Box Reheat Coil",
          "component_object_type": "Coil:Heating:Water",
          "component_outlet_node_name": "Main_Zone_a_b_g_l VAV Box Reheat CoilDemand Outlet Node"
        }
      ]
    },
    "HeatSys1 Demand Load Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "Main_Zone_b_c_h_g VAV Box Reheat CoilDemand Inlet Node",
          "component_name": "Main_Zone_b_c_h_g VAV Box Reheat Coil",
          "component_object_type": "Coil:Heating:Water",
          "component_outlet_node_name": "Main_Zone_b_c_h_g VAV Box Reheat CoilDemand Outlet Node"
        }
      ]
    },
    "HeatSys1 Demand Load Branch 3": {
      "components": [
        {
          "component_inlet_node_name": "Main_Zone_c_d_i_h VAV Box Reheat CoilDemand Inlet Node",
          "component_name": "Main_Zone_c_d_i_h VAV Box Reheat Coil",
          "component_object_type": "Coil:Heating:Water",
          "component_outlet_node_name": "Main_Zone_c_d_i_h VAV Box Reheat CoilDemand Outlet Node"
        }
      ]
    },
    "HeatSys1 Demand Load Branch 4": {
      "components": [
        {
          "component_inlet_node_name": "Main_Zone_d_e_j_i VAV Box Reheat CoilDemand Inlet Node",
          "component_name": "Main_Zone_d_e_j_i VAV Box Reheat Coil",
          "component_object_type": "Coil:Heating:Water",
          "component_outlet_node_name": "Main_Zone_d_e_j_i VAV Box Reheat CoilDemand Outlet Node"
        }
      ]
    },
    "HeatSys1 Demand Load Branch 5": {
      "components": [
        {
          "component_inlet_node_name": "Main_Zone_e_f_k_j VAV Box Reheat CoilDemand Inlet Node",
          "component_name": "Main_Zone_e_f_k_j VAV Box Reheat Coil",
          "component_object_type": "Coil:Heating:Water",
          "component_outlet_node_name": "Main_Zone_e_f_k_j VAV Box Reheat CoilDemand Outlet Node"
        }
      ]
    },
    "HeatSys1 Demand Load Branch 6": {
      "components": [
        {
          "component_inlet_node_name": "Main_Zone_l_k_f_a VAV Box Reheat CoilDemand Inlet Node",
          "component_name": "Main_Zone_l_k_f_a VAV Box Reheat Coil",
          "component_object_type": "Coil:Heating:Water",
          "component_outlet_node_name": "Main_Zone_l_k_f_a VAV Box Reheat CoilDemand Outlet Node"
        }
      ]
    },
    "HeatSys1 Demand Load Branch 7": {
      "components": [
        {
          "component_inlet_node_name": "Main_Zone_g_h_i_l VAV Box Reheat CoilDemand Inlet Node",
          "component_name": "Main_Zone_g_h_i_l VAV Box Reheat Coil",
          "component_object_type": "Coil:Heating:Water",
          "component_outlet_node_name": "Main_Zone_g_h_i_l VAV Box Reheat CoilDemand Outlet Node"
        }
      ]
    },
    "HeatSys1 Demand Load Branch 8": {
      "components": [
        {
          "component_inlet_node_name": "Main_Zone_i_j_k_l VAV Box Reheat CoilDemand Inlet Node",
          "component_name": "Main_Zone_i_j_k_l VAV Box Reheat Coil",
          "component_object_type": "Coil:Heating:Water",
          "component_outlet_node_name": "Main_Zone_i_j_k_l VAV Box Reheat CoilDemand Outlet Node"
        }
      ]
    },
    "HeatSys1 Demand Load Branch 9": {
      "components": [
        {
          "component_inlet_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
          "component_name": "VAV WITH REHEAT_HeatC",
          "component_object_type": "Coil:Heating:Water",
          "component_outlet_node_name": "VAV WITH REHEAT_HeatCDemand Outlet Node"
        }
      ]
    },
    "HeatSys1 Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
          "component_name": "HeatSys1 Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
        }
      ]
    },
    "HeatSys1 Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
          "component_name": "HeatSys1 Boiler",
          "component_object_type": "Boiler:HotWater",
          "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
        }
      ]
    },
    "HeatSys1 Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
          "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "HeatSys1 Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
          "component_name": "HeatSys1 Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
        }
      ]
    },
    "HeatSys1 Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
          "component_name": "HeatSys1 Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
          "component_name": "TowerWaterSys Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Inlet Node",
          "component_name": "TowerWaterSys Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
        }
      ]
    },
    "TowerWaterSys Demand Load Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Chiller Water Inlet Node",
          "component_name": "CoolSysPrimary Chiller",
          "component_object_type": "Chiller:Electric:EIR",
          "component_outlet_node_name": "CoolSysPrimary Chiller Water Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
          "component_name": "TowerWaterSys Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
          "component_name": "TowerWaterSys CoolTower",
          "component_object_type": "CoolingTower:SingleSpeed",
          "component_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
          "component_name": "TowerWaterSys Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Inlet Node",
          "component_name": "TowerWaterSys Pump",
          "component_object_type": "Pump:ConstantSpeed",
          "component_outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector"
        }
      ]
    },
    "TowerWaterSys Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
          "component_name": "TowerWaterSys Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Supply Outlet Node"
        }
      ]
    },
    "VAV WITH REHEAT Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node",
          "component_name": "VAV WITH REHEAT_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode"
        },
        {
          "component_inlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
          "component_name": "VAV WITH REHEAT_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
        },
        {
          "component_inlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
          "component_name": "VAV WITH REHEAT_HeatC",
          "component_object_type": "Coil:Heating:Water",
          "component_outlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
        },
        {
          "component_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
          "component_name": "VAV WITH REHEAT Fan",
          "component_object_type": "Fan:VariableVolume",
          "component_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "CoolSysPrimary Demand Branches": {
      "branches": [
        {
          "branch_name": "CoolSysPrimary Demand Inlet Branch"
        },
        {
          "branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "branch_name": "CoolSysPrimary Demand Bypass Branch"
        },
        {
          "branch_name": "CoolSysPrimary Demand Outlet Branch"
        }
      ]
    },
    "CoolSysPrimary Supply Branches": {
      "branches": [
        {
          "branch_name": "CoolSysPrimary Supply Inlet Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Outlet Branch"
        }
      ]
    },
    "CoolSysSecondary Demand Branches": {
      "branches": [
        {
          "branch_name": "CoolSysSecondary Demand Inlet Branch"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "branch_name": "CoolSysSecondary Demand Bypass Branch"
        },
        {
          "branch_name": "CoolSysSecondary Demand Outlet Branch"
        }
      ]
    },
    "CoolSysSecondary Supply Branches": {
      "branches": [
        {
          "branch_name": "CoolSysSecondary Supply Inlet Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply Outlet Branch"
        }
      ]
    },
    "HeatSys1 Demand Branches": {
      "branches": [
        {
          "branch_name": "HeatSys1 Demand Inlet Branch"
        },
        {
          "branch_name": "HeatSys1 Demand Load Branch 1"
        },
        {
          "branch_name": "HeatSys1 Demand Load Branch 2"
        },
        {
          "branch_name": "HeatSys1 Demand Load Branch 3"
        },
        {
          "branch_name": "HeatSys1 Demand Load Branch 4"
        },
        {
          "branch_name": "HeatSys1 Demand Load Branch 5"
        },
        {
          "branch_name": "HeatSys1 Demand Load Branch 6"
        },
        {
          "branch_name": "HeatSys1 Demand Load Branch 7"
        },
        {
          "branch_name": "HeatSys1 Demand Load Branch 8"
        },
        {
          "branch_name": "HeatSys1 Demand Load Branch 9"
        },
        {
          "branch_name": "HeatSys1 Demand Bypass Branch"
        },
        {
          "branch_name": "HeatSys1 Demand Outlet Branch"
        }
      ]
    },
    "HeatSys1 Supply Branches": {
      "branches": [
        {
          "branch_name": "HeatSys1 Supply Inlet Branch"
        },
        {
          "branch_name": "HeatSys1 Supply Equipment Branch"
        },
        {
          "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "HeatSys1 Supply Outlet Branch"
        }
      ]
    },
    "TowerWaterSys Demand Branches": {
      "branches": [
        {
          "branch_name": "TowerWaterSys Demand Inlet Branch"
        },
        {
          "branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "branch_name": "TowerWaterSys Demand Bypass Branch"
        },
        {
          "branch_name": "TowerWaterSys Demand Outlet Branch"
        }
      ]
    },
    "TowerWaterSys Supply Branches": {
      "branches": [
        {
          "branch_name": "TowerWaterSys Supply Inlet Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Outlet Branch"
        }
      ]
    },
    "VAV WITH REHEAT Air Loop Branches": {
      "branches": [
        {
          "branch_name": "VAV WITH REHEAT Air Loop Main Branch"
        }
      ]
    }
  },
  "Building": {
    "LBuilding-G000": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 20,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0,
      "solar_distribution": "FullInteriorAndExterior",
      "temperature_convergence_tolerance_value": 0.4,
      "terrain": "Suburbs"
    }
  },
  "BuildingSurface:Detailed": {
    "Foundation_Main_Zone_a_b_g_l": {
      "construction_name": "BotFloorConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_a_b_g_l"
    },
    "Foundation_Main_Zone_b_c_h_g": {
      "construction_name": "BotFloorConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_b_c_h_g"
    },
    "Foundation_Main_Zone_c_d_i_h": {
      "construction_name": "BotFloorConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_c_d_i_h"
    },
    "Foundation_Main_Zone_d_e_j_i": {
      "construction_name": "BotFloorConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_d_e_j_i"
    },
    "Foundation_Main_Zone_e_f_k_j": {
      "construction_name": "BotFloorConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_e_f_k_j"
    },
    "Foundation_Main_Zone_g_h_i_l": {
      "construction_name": "BotFloorConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_g_h_i_l"
    },
    "Foundation_Main_Zone_i_j_k_l": {
      "construction_name": "BotFloorConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_i_j_k_l"
    },
    "Foundation_Main_Zone_l_k_f_a": {
      "construction_name": "BotFloorConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_l_k_f_a"
    },
    "Main_ExtWall_a_b": {
      "construction_name": "FaceBrkIns4LWConcBlkGyp_R-17",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_a_b_g_l"
    },
    "Main_ExtWall_b_c": {
      "construction_name": "FaceBrkIns4LWConcBlkGyp_R-17",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_b_c_h_g"
    },
    "Main_ExtWall_c_d": {
      "construction_name": "FaceBrkIns4LWConcBlkGyp_R-17",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_c_d_i_h"
    },
    "Main_ExtWall_d_e": {
      "construction_name": "FaceBrkIns4LWConcBlkGyp_R-17",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_d_e_j_i"
    },
    "Main_ExtWall_e_f": {
      "construction_name": "FaceBrkIns4LWConcBlkGyp_R-17",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_e_f_k_j"
    },
    "Main_ExtWall_f_a": {
      "construction_name": "FaceBrkIns4LWConcBlkGyp_R-17",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_l_k_f_a"
    },
    "Main_IntWall_a_l": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Main_Zone_l_k_f_a",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_a_b_g_l"
    },
    "Main_IntWall_b_g": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Main_Zone_a_b_g_l",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_b_c_h_g"
    },
    "Main_IntWall_c_h": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Main_Zone_b_c_h_g",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_c_d_i_h"
    },
    "Main_IntWall_d_i": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Main_Zone_c_d_i_h",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_d_e_j_i"
    },
    "Main_IntWall_e_j": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Main_Zone_d_e_j_i",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_e_f_k_j"
    },
    "Main_IntWall_g_h": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_g_h_mirror",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_b_c_h_g"
    },
    "Main_IntWall_g_h_mirror": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_g_h",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_g_h_i_l"
    },
    "Main_IntWall_h_i": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_h_i_mirror",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_c_d_i_h"
    },
    "Main_IntWall_h_i_mirror": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_h_i",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_g_h_i_l"
    },
    "Main_IntWall_i_j": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_i_j_mirror",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_d_e_j_i"
    },
    "Main_IntWall_i_j_mirror": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_i_j",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_i_j_k_l"
    },
    "Main_IntWall_j_k": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_j_k_mirror",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_e_f_k_j"
    },
    "Main_IntWall_j_k_mirror": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_j_k",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_i_j_k_l"
    },
    "Main_IntWall_k_f": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Main_Zone_e_f_k_j",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_l_k_f_a"
    },
    "Main_IntWall_k_l": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_k_l_mirror",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_l_k_f_a"
    },
    "Main_IntWall_k_l_mirror": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_k_l",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_i_j_k_l"
    },
    "Main_IntWall_l_g": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_l_g_mirror",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_a_b_g_l"
    },
    "Main_IntWall_l_g_mirror": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_l_g",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_g_h_i_l"
    },
    "Main_IntWall_l_i": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_l_i_mirror",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_g_h_i_l"
    },
    "Main_IntWall_l_i_mirror": {
      "construction_name": "IntWallConstruction",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Main_IntWall_l_i",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Main_Zone_i_j_k_l"
    },
    "RoofAbove_Main_Zone_a_b_g_l": {
      "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-21",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_a_b_g_l"
    },
    "RoofAbove_Main_Zone_b_c_h_g": {
      "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-21",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_b_c_h_g"
    },
    "RoofAbove_Main_Zone_c_d_i_h": {
      "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-21",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 48.76562,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_c_d_i_h"
    },
    "RoofAbove_Main_Zone_d_e_j_i": {
      "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-21",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 15.23926,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_d_e_j_i"
    },
    "RoofAbove_Main_Zone_e_f_k_j": {
      "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-21",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 15.23926,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_e_f_k_j"
    },
    "RoofAbove_Main_Zone_g_h_i_l": {
      "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-21",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 44.19384,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_g_h_i_l"
    },
    "RoofAbove_Main_Zone_i_j_k_l": {
      "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-21",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 10.66748,
          "vertex_y_coordinate": 10.66748,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_i_j_k_l"
    },
    "RoofAbove_Main_Zone_l_k_f_a": {
      "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-21",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 30.47851,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 25.90674,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 4.571777,
          "vertex_y_coordinate": 4.571777,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "Main_Zone_l_k_f_a"
    }
  },
  "Chiller:Electric:EIR": {
    "CoolSysPrimary Chiller": {
      "chilled_water_inlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNode",
      "chilled_water_outlet_node_name": "CoolSysPrimary Supply Equipment Outlet Node",
      "chiller_flow_mode": "ConstantFlow",
      "condenser_inlet_node_name": "CoolSysPrimary Chiller Water Inlet Node",
      "condenser_outlet_node_name": "CoolSysPrimary Chiller Water Outlet Node",
      "condenser_type": "WaterCooled",
      "cooling_capacity_function_of_temperature_curve_name": "Main Chiller RecipCapFT",
      "design_heat_recovery_water_flow_rate": 0.0,
      "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "Main Chiller RecipEIRFPLR",
      "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "Main Chiller RecipEIRFT",
      "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
      "leaving_chilled_water_lower_temperature_limit": 3.0,
      "maximum_part_load_ratio": 1,
      "minimum_part_load_ratio": 0,
      "minimum_unloading_ratio": 0.25,
      "optimum_part_load_ratio": 1,
      "reference_capacity": 78805,
      "reference_chilled_water_flow_rate": 0.008976,
      "reference_condenser_fluid_flow_rate": 0.00492189,
      "reference_cop": 3.2,
      "reference_entering_condenser_fluid_temperature": 29.4,
      "reference_leaving_chilled_water_temperature": 4.4
    }
  },
  "Coil:Cooling:Water": {
    "VAV WITH REHEAT_CoolC": {
      "air_inlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
      "air_outlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "design_air_flow_rate": 5.0,
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": 0.01,
      "heat_exchanger_configuration": "CrossFlow",
      "type_of_analysis": "SimpleAnalysis",
      "water_inlet_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
      "water_outlet_node_name": "VAV WITH REHEAT_CoolCDemand Outlet Node"
    }
  },
  "Coil:Heating:Water": {
    "Main_Zone_a_b_g_l VAV Box Reheat Coil": {
      "air_inlet_node_name": "Main_Zone_a_b_g_l VAV Box Damper Node",
      "air_outlet_node_name": "Main_Zone_a_b_g_l VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_water_flow_rate": "Autosize",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "Autosize",
      "rated_inlet_air_temperature": 16.6,
      "rated_inlet_water_temperature": 82.2,
      "rated_outlet_air_temperature": 32.2,
      "rated_outlet_water_temperature": 71.1,
      "u_factor_times_area_value": "Autosize",
      "water_inlet_node_name": "Main_Zone_a_b_g_l VAV Box Reheat CoilDemand Inlet Node",
      "water_outlet_node_name": "Main_Zone_a_b_g_l VAV Box Reheat CoilDemand Outlet Node"
    },
    "Main_Zone_b_c_h_g VAV Box Reheat Coil": {
      "air_inlet_node_name": "Main_Zone_b_c_h_g VAV Box Damper Node",
      "air_outlet_node_name": "Main_Zone_b_c_h_g VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_water_flow_rate": "Autosize",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "Autosize",
      "rated_inlet_air_temperature": 16.6,
      "rated_inlet_water_temperature": 82.2,
      "rated_outlet_air_temperature": 32.2,
      "rated_outlet_water_temperature": 71.1,
      "u_factor_times_area_value": "Autosize",
      "water_inlet_node_name": "Main_Zone_b_c_h_g VAV Box Reheat CoilDemand Inlet Node",
      "water_outlet_node_name": "Main_Zone_b_c_h_g VAV Box Reheat CoilDemand Outlet Node"
    },
    "Main_Zone_c_d_i_h VAV Box Reheat Coil": {
      "air_inlet_node_name": "Main_Zone_c_d_i_h VAV Box Damper Node",
      "air_outlet_node_name": "Main_Zone_c_d_i_h VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_water_flow_rate": "Autosize",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "Autosize",
      "rated_inlet_air_temperature": 16.6,
      "rated_inlet_water_temperature": 82.2,
      "rated_outlet_air_temperature": 32.2,
      "rated_outlet_water_temperature": 71.1,
      "u_factor_times_area_value": "Autosize",
      "water_inlet_node_name": "Main_Zone_c_d_i_h VAV Box Reheat CoilDemand Inlet Node",
      "water_outlet_node_name": "Main_Zone_c_d_i_h VAV Box Reheat CoilDemand Outlet Node"
    },
    "Main_Zone_d_e_j_i VAV Box Reheat Coil": {
      "air_inlet_node_name": "Main_Zone_d_e_j_i VAV Box Damper Node",
      "air_outlet_node_name": "Main_Zone_d_e_j_i VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_water_flow_rate": "Autosize",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "Autosize",
      "rated_inlet_air_temperature": 16.6,
      "rated_inlet_water_temperature": 82.2,
      "rated_outlet_air_temperature": 32.2,
      "rated_outlet_water_temperature": 71.1,
      "u_factor_times_area_value": "Autosize",
      "water_inlet_node_name": "Main_Zone_d_e_j_i VAV Box Reheat CoilDemand Inlet Node",
      "water_outlet_node_name": "Main_Zone_d_e_j_i VAV Box Reheat CoilDemand Outlet Node"
    },
    "Main_Zone_e_f_k_j VAV Box Reheat Coil": {
      "air_inlet_node_name": "Main_Zone_e_f_k_j VAV Box Damper Node",
      "air_outlet_node_name": "Main_Zone_e_f_k_j VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_water_flow_rate": "Autosize",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "Autosize",
      "rated_inlet_air_temperature": 16.6,
      "rated_inlet_water_temperature": 82.2,
      "rated_outlet_air_temperature": 32.2,
      "rated_outlet_water_temperature": 71.1,
      "u_factor_times_area_value": "Autosize",
      "water_inlet_node_name": "Main_Zone_e_f_k_j VAV Box Reheat CoilDemand Inlet Node",
      "water_outlet_node_name": "Main_Zone_e_f_k_j VAV Box Reheat CoilDemand Outlet Node"
    },
    "Main_Zone_g_h_i_l VAV Box Reheat Coil": {
      "air_inlet_node_name": "Main_Zone_g_h_i_l VAV Box Damper Node",
      "air_outlet_node_name": "Main_Zone_g_h_i_l VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_water_flow_rate": "Autosize",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "Autosize",
      "rated_inlet_air_temperature": 16.6,
      "rated_inlet_water_temperature": 82.2,
      "rated_outlet_air_temperature": 32.2,
      "rated_outlet_water_temperature": 71.1,
      "u_factor_times_area_value": "Autosize",
      "water_inlet_node_name": "Main_Zone_g_h_i_l VAV Box Reheat CoilDemand Inlet Node",
      "water_outlet_node_name": "Main_Zone_g_h_i_l VAV Box Reheat CoilDemand Outlet Node"
    },
    "Main_Zone_i_j_k_l VAV Box Reheat Coil": {
      "air_inlet_node_name": "Main_Zone_i_j_k_l VAV Box Damper Node",
      "air_outlet_node_name": "Main_Zone_i_j_k_l VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_water_flow_rate": "Autosize",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "Autosize",
      "rated_inlet_air_temperature": 16.6,
      "rated_inlet_water_temperature": 82.2,
      "rated_outlet_air_temperature": 32.2,
      "rated_outlet_water_temperature": 71.1,
      "u_factor_times_area_value": "Autosize",
      "water_inlet_node_name": "Main_Zone_i_j_k_l VAV Box Reheat CoilDemand Inlet Node",
      "water_outlet_node_name": "Main_Zone_i_j_k_l VAV Box Reheat CoilDemand Outlet Node"
    },
    "Main_Zone_l_k_f_a VAV Box Reheat Coil": {
      "air_inlet_node_name": "Main_Zone_l_k_f_a VAV Box Damper Node",
      "air_outlet_node_name": "Main_Zone_l_k_f_a VAV Box Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_water_flow_rate": "Autosize",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "Autosize",
      "rated_inlet_air_temperature": 16.6,
      "rated_inlet_water_temperature": 82.2,
      "rated_outlet_air_temperature": 32.2,
      "rated_outlet_water_temperature": 71.1,
      "u_factor_times_area_value": "Autosize",
      "water_inlet_node_name": "Main_Zone_l_k_f_a VAV Box Reheat CoilDemand Inlet Node",
      "water_outlet_node_name": "Main_Zone_l_k_f_a VAV Box Reheat CoilDemand Outlet Node"
    },
    "VAV WITH REHEAT_HeatC": {
      "air_inlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
      "air_outlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_water_flow_rate": "Autosize",
      "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
      "rated_capacity": "Autosize",
      "rated_inlet_air_temperature": 16.6,
      "rated_inlet_water_temperature": 82.2,
      "rated_outlet_air_temperature": 32.2,
      "rated_outlet_water_temperature": 71.1,
      "u_factor_times_area_value": "Autosize",
      "water_inlet_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
      "water_outlet_node_name": "VAV WITH REHEAT_HeatCDemand Outlet Node"
    }
  },
  "Compliance:Building": {
    "Compliance:Building 1": {
      "building_rotation_for_appendix_g": 0
    }
  },
  "CondenserEquipmentList": {
    "TowerWaterSys Equipment List": {
      "equipment": [
        {
          "equipment_name": "TowerWaterSys CoolTower",
          "equipment_object_type": "CoolingTower:SingleSpeed"
        }
      ]
    }
  },
  "CondenserEquipmentOperationSchemes": {
    "TowerWaterSys Loop Operation Scheme List": {
      "control_scheme_1_name": "TowerWaterSys Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    }
  },
  "CondenserLoop": {
    "TowerWaterSys": {
      "condenser_demand_side_branch_list_name": "TowerWaterSys Demand Branches",
      "condenser_demand_side_connector_list_name": "TowerWaterSys Demand Connectors",
      "condenser_equipment_operation_scheme_name": "TowerWaterSys Loop Operation Scheme List",
      "condenser_loop_temperature_setpoint_node_name": "TowerWaterSys Supply Outlet Node",
      "condenser_loop_volume": "Autocalculate",
      "condenser_side_branch_list_name": "TowerWaterSys Supply Branches",
      "condenser_side_connector_list_name": "TowerWaterSys Supply Connectors",
      "condenser_side_inlet_node_name": "TowerWaterSys Supply Inlet Node",
      "condenser_side_outlet_node_name": "TowerWaterSys Supply Outlet Node",
      "demand_side_inlet_node_name": "TowerWaterSys Demand Inlet Node",
      "demand_side_outlet_node_name": "TowerWaterSys Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "SequentialLoad",
      "maximum_loop_flow_rate": 0.00492189,
      "maximum_loop_temperature": 80.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 5.0
    }
  },
  "Connector:Mixer": {
    "CoolSysPrimary Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "inlet_branch_name": "CoolSysPrimary Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysPrimary Demand Outlet Branch"
    },
    "CoolSysPrimary Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysPrimary Supply Outlet Branch"
    },
    "CoolSysSecondary Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysSecondary Demand Outlet Branch"
    },
    "CoolSysSecondary Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysSecondary Supply Outlet Branch"
    },
    "HeatSys1 Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "HeatSys1 Demand Load Branch 1"
        },
        {
          "inlet_branch_name": "HeatSys1 Demand Load Branch 2"
        },
        {
          "inlet_branch_name": "HeatSys1 Demand Load Branch 3"
        },
        {
          "inlet_branch_name": "HeatSys1 Demand Load Branch 4"
        },
        {
          "inlet_branch_name": "HeatSys1 Demand Load Branch 5"
        },
        {
          "inlet_branch_name": "HeatSys1 Demand Load Branch 6"
        },
        {
          "inlet_branch_name": "HeatSys1 Demand Load Branch 7"
        },
        {
          "inlet_branch_name": "HeatSys1 Demand Load Branch 8"
        },
        {
          "inlet_branch_name": "HeatSys1 Demand Load Branch 9"
        },
        {
          "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
    },
    "HeatSys1 Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
    },
    "TowerWaterSys Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "inlet_branch_name": "TowerWaterSys Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "TowerWaterSys Demand Outlet Branch"
    },
    "TowerWaterSys Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "TowerWaterSys Supply Outlet Branch"
    }
  },
  "Connector:Splitter": {
    "CoolSysPrimary Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "outlet_branch_name": "CoolSysPrimary Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysPrimary Demand Inlet Branch"
    },
    "CoolSysPrimary Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysPrimary Supply Inlet Branch"
    },
    "CoolSysSecondary Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysSecondary Demand Inlet Branch"
    },
    "CoolSysSecondary Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysSecondary Supply Inlet Branch"
    },
    "HeatSys1 Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
        },
        {
          "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
        },
        {
          "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
        },
        {
          "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
        },
        {
          "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
        },
        {
          "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
        },
        {
          "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
        },
        {
          "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
        },
        {
          "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
        },
        {
          "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
    },
    "HeatSys1 Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
    },
    "TowerWaterSys Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "outlet_branch_name": "TowerWaterSys Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "TowerWaterSys Demand Inlet Branch"
    },
    "TowerWaterSys Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "TowerWaterSys Supply Inlet Branch"
    }
  },
  "ConnectorList": {
    "CoolSysPrimary Demand Connectors": {
      "connector_1_name": "CoolSysPrimary Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysPrimary Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysPrimary Supply Connectors": {
      "connector_1_name": "CoolSysPrimary Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysPrimary Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysSecondary Demand Connectors": {
      "connector_1_name": "CoolSysSecondary Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysSecondary Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysSecondary Supply Connectors": {
      "connector_1_name": "CoolSysSecondary Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysSecondary Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "HeatSys1 Demand Connectors": {
      "connector_1_name": "HeatSys1 Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "HeatSys1 Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "HeatSys1 Supply Connectors": {
      "connector_1_name": "HeatSys1 Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "HeatSys1 Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "TowerWaterSys Demand Connectors": {
      "connector_1_name": "TowerWaterSys Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "TowerWaterSys Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "TowerWaterSys Supply Connectors": {
      "connector_1_name": "TowerWaterSys Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "TowerWaterSys Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    }
  },
  "Construction": {
    "BotFloorConstruction": {
      "outside_layer": "ConcForBotFloor"
    },
    "FaceBrkIns4LWConcBlkGyp_R-17": {
      "layer_2": "R-17",
      "layer_3": "HF-C2",
      "layer_4": "HF-E1",
      "outside_layer": "HF-A2"
    },
    "FurnitureConstruction": {
      "outside_layer": "FurnitureMaterial"
    },
    "IntWallConstruction": {
      "layer_2": "AirGap",
      "layer_3": "ConcForInterior",
      "layer_4": "AirGap",
      "layer_5": "GypForInterior",
      "outside_layer": "GypForInterior"
    },
    "SlagFeltIns6LWConcGapAcoTile_R-21": {
      "layer_2": "HF-E3",
      "layer_3": "R-21",
      "layer_4": "HF-C15",
      "layer_5": "AirGap",
      "layer_6": "HF-E5",
      "outside_layer": "HF-E2"
    },
    "WinLib_2003": {
      "layer_2": "AIR 6MM",
      "layer_3": "CLEAR 6MM",
      "outside_layer": "CLEAR 6MM"
    }
  },
  "Controller:MechanicalVentilation": {
    "VAV WITH REHEAT_OAMechanical Ventilation": {
      "availability_schedule_name": "ALWAYS_ON",
      "demand_controlled_ventilation": "Yes",
      "system_outdoor_air_method": "ZoneSum",
      "zone_specifications": [
        {
          "design_specification_outdoor_air_object_name": "CM DSOA Main_Zone_a_b_g_l",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Main_Zone_a_b_g_l",
          "zone_or_zonelist_name": "Main_Zone_a_b_g_l"
        },
        {
          "design_specification_outdoor_air_object_name": "CM DSOA Main_Zone_b_c_h_g",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Main_Zone_b_c_h_g",
          "zone_or_zonelist_name": "Main_Zone_b_c_h_g"
        },
        {
          "design_specification_outdoor_air_object_name": "CM DSOA Main_Zone_c_d_i_h",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Main_Zone_c_d_i_h",
          "zone_or_zonelist_name": "Main_Zone_c_d_i_h"
        },
        {
          "design_specification_outdoor_air_object_name": "CM DSOA Main_Zone_d_e_j_i",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Main_Zone_d_e_j_i",
          "zone_or_zonelist_name": "Main_Zone_d_e_j_i"
        },
        {
          "design_specification_outdoor_air_object_name": "CM DSOA Main_Zone_e_f_k_j",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Main_Zone_e_f_k_j",
          "zone_or_zonelist_name": "Main_Zone_e_f_k_j"
        },
        {
          "design_specification_outdoor_air_object_name": "CM DSOA Main_Zone_l_k_f_a",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Main_Zone_l_k_f_a",
          "zone_or_zonelist_name": "Main_Zone_l_k_f_a"
        },
        {
          "design_specification_outdoor_air_object_name": "CM DSOA Main_Zone_g_h_i_l",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Main_Zone_g_h_i_l",
          "zone_or_zonelist_name": "Main_Zone_g_h_i_l"
        },
        {
          "design_specification_outdoor_air_object_name": "CM DSOA Main_Zone_i_j_k_l",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Main_Zone_i_j_k_l",
          "zone_or_zonelist_name": "Main_Zone_i_j_k_l"
        }
      ]
    }
  },
  "Controller:OutdoorAir": {
    "VAV WITH REHEAT_OA_Controller": {
      "actuator_node_name": "VAV WITH REHEAT_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 19.0,
      "economizer_maximum_limit_enthalpy": 32000.0,
      "economizer_minimum_limit_dry_bulb_temperature": 0.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "mechanical_ventilation_controller_name": "VAV WITH REHEAT_OAMechanical Ventilation",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": 0.0,
      "minimum_outdoor_air_schedule_name": "Min OA Sched",
      "mixed_air_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
      "relief_air_outlet_node_name": "VAV WITH REHEAT_OARelief Node",
      "return_air_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node"
    }
  },
  "Controller:WaterCoil": {
    "VAV WITH REHEAT_CoolC_Controller": {
      "action": "Reverse",
      "actuator_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "maximum_actuated_flow": 0.01,
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
    },
    "VAV WITH REHEAT_HeatC_Controller": {
      "action": "Normal",
      "actuator_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": 0.0001,
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
    }
  },
  "ConvergenceLimits": {
    "ConvergenceLimits 1": {
      "maximum_hvac_iterations": 50,
      "maximum_plant_iterations": 10,
      "minimum_plant_iterations": 3,
      "minimum_system_timestep": 1
    }
  },
  "CoolingTower:SingleSpeed": {
    "TowerWaterSys CoolTower": {
      "design_air_flow_rate": 3.26,
      "design_fan_power": 1209.56288,
      "design_u_factor_times_area_value": 6960.33799,
      "design_water_flow_rate": 0.00492189,
      "free_convection_regime_air_flow_rate": "Autocalculate",
      "free_convection_regime_u_factor_times_area_value": "Autocalculate",
      "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
      "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
    }
  },
  "Curve:Biquadratic": {
    "Main Chiller RecipCapFT": {
      "coefficient1_constant": 0.507883,
      "coefficient2_x": 0.145228,
      "coefficient3_x_2": -0.00625644,
      "coefficient4_y": -0.0011178,
      "coefficient5_y_2": -0.0001296,
      "coefficient6_x_y": -0.00028188,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 10,
      "maximum_value_of_y": 35,
      "minimum_value_of_x": 5,
      "minimum_value_of_y": 24,
      "output_unit_type": "Dimensionless"
    },
    "Main Chiller RecipEIRFT": {
      "coefficient1_constant": 1.03076,
      "coefficient2_x": -0.103536,
      "coefficient3_x_2": 0.00710208,
      "coefficient4_y": 0.0093186,
      "coefficient5_y_2": 0.00031752,
      "coefficient6_x_y": -0.00104328,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 10,
      "maximum_value_of_y": 35,
      "minimum_value_of_x": 5,
      "minimum_value_of_y": 24,
      "output_unit_type": "Dimensionless"
    }
  },
  "Curve:Quadratic": {
    "BoilerEfficiency": {
      "coefficient1_constant": 1.0,
      "coefficient2_x": 0.0,
      "coefficient3_x_2": 0.0,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    },
    "Main Chiller RecipEIRFPLR": {
      "coefficient1_constant": 0.088065,
      "coefficient2_x": 1.137742,
      "coefficient3_x_2": -0.225806,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    }
  },
  "DesignSpecification:OutdoorAir": {
    "CM DSOA Main_Zone_a_b_g_l": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "CM DSOA Main_Zone_b_c_h_g": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "CM DSOA Main_Zone_c_d_i_h": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "CM DSOA Main_Zone_d_e_j_i": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "CM DSOA Main_Zone_e_f_k_j": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "CM DSOA Main_Zone_g_h_i_l": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "CM DSOA Main_Zone_i_j_k_l": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "CM DSOA Main_Zone_l_k_f_a": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Main_Zone_a_b_g_l": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Main_Zone_b_c_h_g": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Main_Zone_c_d_i_h": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Main_Zone_d_e_j_i": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Main_Zone_e_f_k_j": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Main_Zone_g_h_i_l": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Main_Zone_i_j_k_l": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Main_Zone_l_k_f_a": {
      "outdoor_air_flow_air_changes_per_hour": 0.0,
      "outdoor_air_flow_per_person": 0.00944,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    }
  },
  "DesignSpecification:ZoneAirDistribution": {
    "CM DSZAD Main_Zone_a_b_g_l": {
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "CM DSZAD Main_Zone_b_c_h_g": {
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "CM DSZAD Main_Zone_c_d_i_h": {
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "CM DSZAD Main_Zone_d_e_j_i": {
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "CM DSZAD Main_Zone_e_f_k_j": {
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "CM DSZAD Main_Zone_g_h_i_l": {
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "CM DSZAD Main_Zone_i_j_k_l": {
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "CM DSZAD Main_Zone_l_k_f_a": {
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    }
  },
  "ElectricEquipment": {
    "Main_Zone_a_b_g_l_Elec": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "0",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.25,
      "schedule_name": "Elec_office_Sch",
      "watts_per_floor_area": 2.36625,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_a_b_g_l"
    },
    "Main_Zone_b_c_h_g_Elec": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "0",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.25,
      "schedule_name": "Elec_office_Sch",
      "watts_per_floor_area": 2.36625,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_b_c_h_g"
    },
    "Main_Zone_c_d_i_h_Elec": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "0",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.25,
      "schedule_name": "Elec_office_Sch",
      "watts_per_floor_area": 2.36625,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_c_d_i_h"
    },
    "Main_Zone_d_e_j_i_Elec": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "0",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.25,
      "schedule_name": "Elec_office_Sch",
      "watts_per_floor_area": 2.36625,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_d_e_j_i"
    },
    "Main_Zone_e_f_k_j_Elec": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "0",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.25,
      "schedule_name": "Elec_office_Sch",
      "watts_per_floor_area": 2.36625,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_e_f_k_j"
    },
    "Main_Zone_g_h_i_l_Elec": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "0",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.25,
      "schedule_name": "Elec_office_Sch",
      "watts_per_floor_area": 2.36625,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_g_h_i_l"
    },
    "Main_Zone_i_j_k_l_Elec": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "0",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.25,
      "schedule_name": "Elec_office_Sch",
      "watts_per_floor_area": 2.36625,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_i_j_k_l"
    },
    "Main_Zone_l_k_f_a_Elec": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "0",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.25,
      "schedule_name": "Elec_office_Sch",
      "watts_per_floor_area": 2.36625,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_l_k_f_a"
    }
  },
  "Fan:VariableVolume": {
    "VAV WITH REHEAT Fan": {
      "air_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
      "air_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
      "availability_schedule_name": "FanAvailSched",
      "fan_power_coefficient_1": 0.35071223,
      "fan_power_coefficient_2": 0.30850535,
      "fan_power_coefficient_3": -0.54137364,
      "fan_power_coefficient_4": 0.87198823,
      "fan_power_coefficient_5": 0,
      "fan_power_minimum_flow_fraction": 0.25,
      "fan_power_minimum_flow_rate_input_method": "Fraction",
      "fan_total_efficiency": 0.4,
      "maximum_flow_rate": 5.0,
      "motor_efficiency": 0.9,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 500
    }
  },
  "FenestrationSurface:Detailed": {
    "Main_Window_a_b_1_1": {
      "building_surface_name": "Main_ExtWall_a_b",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 5.519998,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 5.519998,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 4.605642,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 4.605642,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_a_b_1_2": {
      "building_surface_name": "Main_ExtWall_a_b",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 11.04,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 11.04,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 10.12564,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 10.12564,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_a_b_1_3": {
      "building_surface_name": "Main_ExtWall_a_b",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 16.55999,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 16.55999,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 15.64564,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 15.64564,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_a_b_1_4": {
      "building_surface_name": "Main_ExtWall_a_b",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 22.07999,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 22.07999,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 21.16564,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 21.16564,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_a_b_1_5": {
      "building_surface_name": "Main_ExtWall_a_b",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 27.59999,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 27.59999,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 26.68563,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 26.68563,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_a_b_1_6": {
      "building_surface_name": "Main_ExtWall_a_b",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 33.11999,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 33.11999,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 32.20564,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 32.20564,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_a_b_1_7": {
      "building_surface_name": "Main_ExtWall_a_b",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 38.63999,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 38.63999,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 37.72563,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 37.72563,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_a_b_1_8": {
      "building_surface_name": "Main_ExtWall_a_b",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 44.15998,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 44.15998,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 43.24563,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 43.24563,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_b_c_1_1": {
      "building_surface_name": "Main_ExtWall_b_c",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 4.038403,
      "vertex_1_y_coordinate": 48.76562,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 4.038403,
      "vertex_2_y_coordinate": 48.76562,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 3.124048,
      "vertex_3_y_coordinate": 48.76562,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 3.124048,
      "vertex_4_y_coordinate": 48.76562,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_b_c_1_2": {
      "building_surface_name": "Main_ExtWall_b_c",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.076806,
      "vertex_1_y_coordinate": 48.76562,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 8.076806,
      "vertex_2_y_coordinate": 48.76562,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 7.162451,
      "vertex_3_y_coordinate": 48.76562,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 7.162451,
      "vertex_4_y_coordinate": 48.76562,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_b_c_1_3": {
      "building_surface_name": "Main_ExtWall_b_c",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 12.11521,
      "vertex_1_y_coordinate": 48.76562,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 12.11521,
      "vertex_2_y_coordinate": 48.76562,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 11.20085,
      "vertex_3_y_coordinate": 48.76562,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 11.20085,
      "vertex_4_y_coordinate": 48.76562,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_c_d_1_1": {
      "building_surface_name": "Main_ExtWall_c_d",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 15.23926,
      "vertex_1_y_coordinate": 44.46053,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 15.23926,
      "vertex_2_y_coordinate": 44.46053,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 15.23926,
      "vertex_3_y_coordinate": 45.37489,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 15.23926,
      "vertex_4_y_coordinate": 45.37489,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_c_d_1_2": {
      "building_surface_name": "Main_ExtWall_c_d",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 15.23926,
      "vertex_1_y_coordinate": 40.15544,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 15.23926,
      "vertex_2_y_coordinate": 40.15544,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 15.23926,
      "vertex_3_y_coordinate": 41.0698,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 15.23926,
      "vertex_4_y_coordinate": 41.0698,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_c_d_1_3": {
      "building_surface_name": "Main_ExtWall_c_d",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 15.23926,
      "vertex_1_y_coordinate": 35.85035,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 15.23926,
      "vertex_2_y_coordinate": 35.85035,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 15.23926,
      "vertex_3_y_coordinate": 36.76471,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 15.23926,
      "vertex_4_y_coordinate": 36.76471,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_c_d_1_4": {
      "building_surface_name": "Main_ExtWall_c_d",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 15.23926,
      "vertex_1_y_coordinate": 31.54526,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 15.23926,
      "vertex_2_y_coordinate": 31.54526,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 15.23926,
      "vertex_3_y_coordinate": 32.45962,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 15.23926,
      "vertex_4_y_coordinate": 32.45962,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_c_d_1_5": {
      "building_surface_name": "Main_ExtWall_c_d",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 15.23926,
      "vertex_1_y_coordinate": 27.24017,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 15.23926,
      "vertex_2_y_coordinate": 27.24017,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 15.23926,
      "vertex_3_y_coordinate": 28.15453,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 15.23926,
      "vertex_4_y_coordinate": 28.15453,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_c_d_1_6": {
      "building_surface_name": "Main_ExtWall_c_d",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 15.23926,
      "vertex_1_y_coordinate": 22.93508,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 15.23926,
      "vertex_2_y_coordinate": 22.93508,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 15.23926,
      "vertex_3_y_coordinate": 23.84944,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 15.23926,
      "vertex_4_y_coordinate": 23.84944,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_c_d_1_7": {
      "building_surface_name": "Main_ExtWall_c_d",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 15.23926,
      "vertex_1_y_coordinate": 18.62999,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 15.23926,
      "vertex_2_y_coordinate": 18.62999,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 15.23926,
      "vertex_3_y_coordinate": 19.54435,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 15.23926,
      "vertex_4_y_coordinate": 19.54435,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_d_e_1_1": {
      "building_surface_name": "Main_ExtWall_d_e",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 19.27766,
      "vertex_1_y_coordinate": 15.23926,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 19.27766,
      "vertex_2_y_coordinate": 15.23926,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 18.3633,
      "vertex_3_y_coordinate": 15.23926,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 18.3633,
      "vertex_4_y_coordinate": 15.23926,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_d_e_1_2": {
      "building_surface_name": "Main_ExtWall_d_e",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 23.31606,
      "vertex_1_y_coordinate": 15.23926,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 23.31606,
      "vertex_2_y_coordinate": 15.23926,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 22.40171,
      "vertex_3_y_coordinate": 15.23926,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 22.40171,
      "vertex_4_y_coordinate": 15.23926,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_d_e_1_3": {
      "building_surface_name": "Main_ExtWall_d_e",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 27.35447,
      "vertex_1_y_coordinate": 15.23926,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 27.35447,
      "vertex_2_y_coordinate": 15.23926,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 26.44011,
      "vertex_3_y_coordinate": 15.23926,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 26.44011,
      "vertex_4_y_coordinate": 15.23926,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_e_f_1_1": {
      "building_surface_name": "Main_ExtWall_e_f",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 30.47851,
      "vertex_1_y_coordinate": 12.00853,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 30.47851,
      "vertex_2_y_coordinate": 12.00853,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 30.47851,
      "vertex_3_y_coordinate": 12.92289,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 30.47851,
      "vertex_4_y_coordinate": 12.92289,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_e_f_1_2": {
      "building_surface_name": "Main_ExtWall_e_f",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 30.47851,
      "vertex_1_y_coordinate": 8.777812,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 30.47851,
      "vertex_2_y_coordinate": 8.777812,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 30.47851,
      "vertex_3_y_coordinate": 9.692167,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 30.47851,
      "vertex_4_y_coordinate": 9.692167,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_e_f_1_3": {
      "building_surface_name": "Main_ExtWall_e_f",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 30.47851,
      "vertex_1_y_coordinate": 5.54709,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 30.47851,
      "vertex_2_y_coordinate": 5.54709,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 30.47851,
      "vertex_3_y_coordinate": 6.461445,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 30.47851,
      "vertex_4_y_coordinate": 6.461445,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_e_f_1_4": {
      "building_surface_name": "Main_ExtWall_e_f",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 30.47851,
      "vertex_1_y_coordinate": 2.316367,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 30.47851,
      "vertex_2_y_coordinate": 2.316367,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 30.47851,
      "vertex_3_y_coordinate": 3.230722,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 30.47851,
      "vertex_4_y_coordinate": 3.230722,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_f_a_1_1": {
      "building_surface_name": "Main_ExtWall_f_a",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 20.01423,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 20.01423,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 20.92858,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 20.92858,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    },
    "Main_Window_f_a_1_2": {
      "building_surface_name": "Main_ExtWall_f_a",
      "construction_name": "WinLib_2003",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 9.549932,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.285888,
      "vertex_2_x_coordinate": 9.549932,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0.7619628,
      "vertex_3_x_coordinate": 10.46429,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0.7619628,
      "vertex_4_x_coordinate": 10.46429,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.285888,
      "view_factor_to_ground": 0.5
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "World",
      "daylighting_reference_point_coordinate_system": "World",
      "rectangular_surface_coordinate_system": "World",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction"
    }
  },
  "InternalMass": {
    "Main_Zone_a_b_g_l_Furniture1": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 90.7638663194365,
      "zone_or_zonelist_name": "Main_Zone_a_b_g_l"
    },
    "Main_Zone_a_b_g_l_Furniture2": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 90.7638663194365,
      "zone_or_zonelist_name": "Main_Zone_a_b_g_l"
    },
    "Main_Zone_b_c_h_g_Furniture1": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 21.908520224611,
      "zone_or_zonelist_name": "Main_Zone_b_c_h_g"
    },
    "Main_Zone_b_c_h_g_Furniture2": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 21.908520224611,
      "zone_or_zonelist_name": "Main_Zone_b_c_h_g"
    },
    "Main_Zone_c_d_i_h_Furniture1": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 68.8553478084919,
      "zone_or_zonelist_name": "Main_Zone_c_d_i_h"
    },
    "Main_Zone_c_d_i_h_Furniture2": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 68.8553478084919,
      "zone_or_zonelist_name": "Main_Zone_c_d_i_h"
    },
    "Main_Zone_d_e_j_i_Furniture1": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 31.2978850559206,
      "zone_or_zonelist_name": "Main_Zone_d_e_j_i"
    },
    "Main_Zone_d_e_j_i_Furniture2": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 31.2978850559206,
      "zone_or_zonelist_name": "Main_Zone_d_e_j_i"
    },
    "Main_Zone_e_f_k_j_Furniture1": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 21.908520224611,
      "zone_or_zonelist_name": "Main_Zone_e_f_k_j"
    },
    "Main_Zone_e_f_k_j_Furniture2": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 21.908520224611,
      "zone_or_zonelist_name": "Main_Zone_e_f_k_j"
    },
    "Main_Zone_g_h_i_l_Furniture1": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 100.153236291745,
      "zone_or_zonelist_name": "Main_Zone_g_h_i_l"
    },
    "Main_Zone_g_h_i_l_Furniture2": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 100.153236291745,
      "zone_or_zonelist_name": "Main_Zone_g_h_i_l"
    },
    "Main_Zone_i_j_k_l_Furniture1": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 50.0766181458726,
      "zone_or_zonelist_name": "Main_Zone_i_j_k_l"
    },
    "Main_Zone_i_j_k_l_Furniture2": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 50.0766181458726,
      "zone_or_zonelist_name": "Main_Zone_i_j_k_l"
    },
    "Main_Zone_l_k_f_a_Furniture1": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 53.206406994198,
      "zone_or_zonelist_name": "Main_Zone_l_k_f_a"
    },
    "Main_Zone_l_k_f_a_Furniture2": {
      "construction_name": "FurnitureConstruction",
      "surface_area": 53.206406994198,
      "zone_or_zonelist_name": "Main_Zone_l_k_f_a"
    }
  },
  "Lights": {
    "Main_Zone_a_b_g_l_Lite": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.37,
      "fraction_replaceable": 0,
      "fraction_visible": 0.18,
      "return_air_fraction": 0,
      "schedule_name": "Lights_office_Sch",
      "watts_per_floor_area": 5.52125,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_a_b_g_l"
    },
    "Main_Zone_b_c_h_g_Lite": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.37,
      "fraction_replaceable": 0,
      "fraction_visible": 0.18,
      "return_air_fraction": 0,
      "schedule_name": "Lights_office_Sch",
      "watts_per_floor_area": 5.52125,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_b_c_h_g"
    },
    "Main_Zone_c_d_i_h_Lite": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.37,
      "fraction_replaceable": 0,
      "fraction_visible": 0.18,
      "return_air_fraction": 0,
      "schedule_name": "Lights_office_Sch",
      "watts_per_floor_area": 5.52125,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_c_d_i_h"
    },
    "Main_Zone_d_e_j_i_Lite": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.37,
      "fraction_replaceable": 0,
      "fraction_visible": 0.18,
      "return_air_fraction": 0,
      "schedule_name": "Lights_office_Sch",
      "watts_per_floor_area": 5.52125,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_d_e_j_i"
    },
    "Main_Zone_e_f_k_j_Lite": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.37,
      "fraction_replaceable": 0,
      "fraction_visible": 0.18,
      "return_air_fraction": 0,
      "schedule_name": "Lights_office_Sch",
      "watts_per_floor_area": 5.52125,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_e_f_k_j"
    },
    "Main_Zone_g_h_i_l_Lite": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.37,
      "fraction_replaceable": 0,
      "fraction_visible": 0.18,
      "return_air_fraction": 0,
      "schedule_name": "Lights_office_Sch",
      "watts_per_floor_area": 5.52125,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_g_h_i_l"
    },
    "Main_Zone_i_j_k_l_Lite": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.37,
      "fraction_replaceable": 0,
      "fraction_visible": 0.18,
      "return_air_fraction": 0,
      "schedule_name": "Lights_office_Sch",
      "watts_per_floor_area": 5.52125,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_i_j_k_l"
    },
    "Main_Zone_l_k_f_a_Lite": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.37,
      "fraction_replaceable": 0,
      "fraction_visible": 0.18,
      "return_air_fraction": 0,
      "schedule_name": "Lights_office_Sch",
      "watts_per_floor_area": 5.52125,
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_l_k_f_a"
    }
  },
  "Material": {
    "ConcForBotFloor": {
      "conductivity": 1.73,
      "density": 2243,
      "roughness": "Smooth",
      "solar_absorptance": 0.65,
      "specific_heat": 837,
      "thermal_absorptance": 0.9,
      "thickness": 0.1524,
      "visible_absorptance": 0.65
    },
    "ConcForIntFloor": {
      "conductivity": 1.73,
      "density": 2243,
      "roughness": "Smooth",
      "solar_absorptance": 0.65,
      "specific_heat": 837,
      "thermal_absorptance": 0.9,
      "thickness": 0.1524,
      "visible_absorptance": 0.65
    },
    "ConcForInterior": {
      "conductivity": 0.5708,
      "density": 609,
      "roughness": "Smooth",
      "solar_absorptance": 0.65,
      "specific_heat": 837,
      "thermal_absorptance": 0.9,
      "thickness": 0.2033,
      "visible_absorptance": 0.65
    },
    "FurnitureMaterial": {
      "conductivity": 11,
      "density": 544.62,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.78,
      "specific_heat": 1210,
      "thermal_absorptance": 0.9,
      "thickness": 0.1,
      "visible_absorptance": 0.78
    },
    "GypForInterior": {
      "conductivity": 0.7264,
      "density": 1602,
      "roughness": "Smooth",
      "solar_absorptance": 0.92,
      "specific_heat": 837,
      "thermal_absorptance": 0.9,
      "thickness": 0.0191,
      "visible_absorptance": 0.92
    },
    "HF-A2": {
      "conductivity": 1.332,
      "density": 2082,
      "roughness": "Smooth",
      "solar_absorptance": 0.93,
      "specific_heat": 920,
      "thermal_absorptance": 0.9,
      "thickness": 0.1016,
      "visible_absorptance": 0.93
    },
    "HF-C2": {
      "conductivity": 0.3805,
      "density": 609,
      "roughness": "Smooth",
      "solar_absorptance": 0.65,
      "specific_heat": 837,
      "thermal_absorptance": 0.9,
      "thickness": 0.1015,
      "visible_absorptance": 0.65
    },
    "HF-C15": {
      "conductivity": 0.173,
      "density": 641,
      "roughness": "Smooth",
      "solar_absorptance": 0.65,
      "specific_heat": 837,
      "thermal_absorptance": 0.9,
      "thickness": 0.1524,
      "visible_absorptance": 0.65
    },
    "HF-E1": {
      "conductivity": 0.7264,
      "density": 1602,
      "roughness": "Smooth",
      "solar_absorptance": 0.92,
      "specific_heat": 837,
      "thermal_absorptance": 0.9,
      "thickness": 0.0191,
      "visible_absorptance": 0.92
    },
    "HF-E2": {
      "conductivity": 1.436,
      "density": 881,
      "roughness": "Smooth",
      "solar_absorptance": 0.55,
      "specific_heat": 1674,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.55
    },
    "HF-E3": {
      "conductivity": 0.1903,
      "density": 1121,
      "roughness": "Smooth",
      "solar_absorptance": 0.75,
      "specific_heat": 1674,
      "thermal_absorptance": 0.9,
      "thickness": 0.0095,
      "visible_absorptance": 0.75
    },
    "HF-E5": {
      "conductivity": 0.0605,
      "density": 481,
      "roughness": "Smooth",
      "solar_absorptance": 0.32,
      "specific_heat": 837,
      "thermal_absorptance": 0.9,
      "thickness": 0.0191,
      "visible_absorptance": 0.32
    },
    "WoodForDoor": {
      "conductivity": 0.1211,
      "density": 593,
      "roughness": "Smooth",
      "solar_absorptance": 0.78,
      "specific_heat": 2510,
      "thermal_absorptance": 0.9,
      "thickness": 0.0635,
      "visible_absorptance": 0.78
    }
  },
  "Material:AirGap": {
    "AirGap": {
      "thermal_resistance": 0.1762
    }
  },
  "Material:NoMass": {
    "R-17": {
      "roughness": "Rough",
      "solar_absorptance": 0.75,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 2.991904,
      "visible_absorptance": 0.75
    },
    "R-21": {
      "roughness": "Rough",
      "solar_absorptance": 0.75,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 3.695882,
      "visible_absorptance": 0.75
    }
  },
  "NodeList": {
    "Main_Zone_a_b_g_l Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Main_Zone_a_b_g_l VAV Box Outlet Node"
        }
      ]
    },
    "Main_Zone_b_c_h_g Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Main_Zone_b_c_h_g VAV Box Outlet Node"
        }
      ]
    },
    "Main_Zone_c_d_i_h Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Main_Zone_c_d_i_h VAV Box Outlet Node"
        }
      ]
    },
    "Main_Zone_d_e_j_i Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Main_Zone_d_e_j_i VAV Box Outlet Node"
        }
      ]
    },
    "Main_Zone_e_f_k_j Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Main_Zone_e_f_k_j VAV Box Outlet Node"
        }
      ]
    },
    "Main_Zone_g_h_i_l Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Main_Zone_g_h_i_l VAV Box Outlet Node"
        }
      ]
    },
    "Main_Zone_i_j_k_l Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Main_Zone_i_j_k_l VAV Box Outlet Node"
        }
      ]
    },
    "Main_Zone_l_k_f_a Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Main_Zone_l_k_f_a VAV Box Outlet Node"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "VAV WITH REHEAT_OAMixing Box": {
      "mixed_air_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
      "outdoor_air_stream_node_name": "VAV WITH REHEAT_OAInlet Node",
      "relief_air_stream_node_name": "VAV WITH REHEAT_OARelief Node",
      "return_air_stream_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node"
    }
  },
  "OutdoorAir:Node": {
    "VAV WITH REHEAT_OAInlet Node": {}
  },
  "Output:Constructions": {
    "Output:Constructions 1": {
      "details_type_1": "Constructions"
    }
  },
  "Output:Meter:MeterFileOnly": {
    "Output:Meter:MeterFileOnly 1": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Monthly"
    },
    "Output:Meter:MeterFileOnly 2": {
      "key_name": "Electricity:Building",
      "reporting_frequency": "Monthly"
    },
    "Output:Meter:MeterFileOnly 3": {
      "key_name": "InteriorLights:Electricity",
      "reporting_frequency": "Monthly"
    },
    "Output:Meter:MeterFileOnly 4": {
      "key_name": "Electricity:HVAC",
      "reporting_frequency": "Monthly"
    },
    "Output:Meter:MeterFileOnly 5": {
      "key_name": "Heating:NaturalGas",
      "reporting_frequency": "Monthly"
    },
    "Output:Meter:MeterFileOnly 6": {
      "key_name": "NaturalGas:Facility",
      "reporting_frequency": "Monthly"
    },
    "Output:Meter:MeterFileOnly 7": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "RunPeriod"
    },
    "Output:Meter:MeterFileOnly 8": {
      "key_name": "Electricity:Building",
      "reporting_frequency": "RunPeriod"
    },
    "Output:Meter:MeterFileOnly 9": {
      "key_name": "InteriorLights:Electricity",
      "reporting_frequency": "RunPeriod"
    },
    "Output:Meter:MeterFileOnly 10": {
      "key_name": "Electricity:HVAC",
      "reporting_frequency": "RunPeriod"
    },
    "Output:Meter:MeterFileOnly 11": {
      "key_name": "Heating:NaturalGas",
      "reporting_frequency": "RunPeriod"
    },
    "Output:Meter:MeterFileOnly 12": {
      "key_name": "NaturalGas:Facility",
      "reporting_frequency": "RunPeriod"
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "DXF"
    }
  },
  "Output:Surfaces:List": {
    "Output:Surfaces:List 1": {
      "report_type": "Details"
    }
  },
  "Output:Table:Monthly": {
    "Building Loads - Cooling": {
      "digits_after_decimal": 2,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Zone Air System Sensible Cooling Energy"
        },
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Zone Air System Sensible Cooling Rate"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
        },
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
        }
      ]
    },
    "Building Loads - Heating": {
      "digits_after_decimal": 2,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Zone Air System Sensible Heating Energy"
        },
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Zone Air System Sensible Heating Rate"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "reports": [
        {
          "report_name": "AllSummary"
        }
      ]
    }
  },
  "Output:Variable": {
    "Output:Variable 1": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Zone Air Temperature"
    },
    "Output:Variable 2": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Zone Thermostat Heating Setpoint Temperature"
    },
    "Output:Variable 3": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Zone Thermostat Cooling Setpoint Temperature"
    },
    "Output:Variable 4": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Zone Air System Sensible Heating Rate"
    },
    "Output:Variable 5": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Zone Air System Sensible Cooling Rate"
    },
    "Output:Variable 6": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Air System Outdoor Air Mass Flow Rate"
    },
    "Output:Variable 7": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate"
    },
    "Output:Variable 8": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Air System Simulation Iteration Count"
    },
    "Output:Variable 9": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Heating Coil Heating Rate"
    },
    "Output:Variable 10": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Cooling Coil Total Cooling Rate"
    },
    "Output:Variable 11": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Fan Electricity Rate"
    },
    "Output:Variable 12": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Pump Electricity Rate"
    },
    "Output:Variable 13": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Plant Supply Side Cooling Demand Rate"
    },
    "Output:Variable 14": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Plant Supply Side Heating Demand Rate"
    },
    "Output:Variable 15": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chiller Electricity Rate"
    },
    "Output:Variable 16": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chiller Evaporator Cooling Rate"
    },
    "Output:Variable 17": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chiller Part Load Ratio"
    },
    "Output:Variable 18": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Boiler Heating Rate"
    },
    "Output:Variable 19": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Boiler NaturalGas Rate"
    },
    "Output:Variable 20": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Boiler Ancillary Electricity Rate"
    },
    "Output:Variable 21": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Cooling Tower Fan Electricity Rate"
    },
    "Output:Variable 22": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Tank Temperature"
    },
    "Output:Variable 23": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Final Tank Temperature"
    },
    "Output:Variable 24": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Tank Heat Gain Rate"
    },
    "Output:Variable 25": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Use Side Heat Transfer Rate"
    },
    "Output:Variable 26": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Source Side Heat Transfer Rate"
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "IDF"
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "HTML"
    }
  },
  "People": {
    "Main_Zone_a_b_g_l_Peop": {
      "activity_level_schedule_name": "Activity_office_Sch",
      "floor_area_per_person": 23.22349,
      "fraction_radiant": 0.2,
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "People_office_Sch",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_a_b_g_l"
    },
    "Main_Zone_b_c_h_g_Peop": {
      "activity_level_schedule_name": "Activity_office_Sch",
      "floor_area_per_person": 23.22349,
      "fraction_radiant": 0.2,
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "People_office_Sch",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_b_c_h_g"
    },
    "Main_Zone_c_d_i_h_Peop": {
      "activity_level_schedule_name": "Activity_office_Sch",
      "floor_area_per_person": 23.22349,
      "fraction_radiant": 0.2,
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "People_office_Sch",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_c_d_i_h"
    },
    "Main_Zone_d_e_j_i_Peop": {
      "activity_level_schedule_name": "Activity_office_Sch",
      "floor_area_per_person": 23.22349,
      "fraction_radiant": 0.2,
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "People_office_Sch",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_d_e_j_i"
    },
    "Main_Zone_e_f_k_j_Peop": {
      "activity_level_schedule_name": "Activity_office_Sch",
      "floor_area_per_person": 23.22349,
      "fraction_radiant": 0.2,
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "People_office_Sch",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_e_f_k_j"
    },
    "Main_Zone_g_h_i_l_Peop": {
      "activity_level_schedule_name": "Activity_office_Sch",
      "floor_area_per_person": 23.22349,
      "fraction_radiant": 0.2,
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "People_office_Sch",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_g_h_i_l"
    },
    "Main_Zone_i_j_k_l_Peop": {
      "activity_level_schedule_name": "Activity_office_Sch",
      "floor_area_per_person": 23.22349,
      "fraction_radiant": 0.2,
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "People_office_Sch",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_i_j_k_l"
    },
    "Main_Zone_l_k_f_a_Peop": {
      "activity_level_schedule_name": "Activity_office_Sch",
      "floor_area_per_person": 23.22349,
      "fraction_radiant": 0.2,
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "People_office_Sch",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "Main_Zone_l_k_f_a"
    }
  },
  "Pipe:Adiabatic": {
    "CoolSysPrimary Demand Bypass Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "CoolSysPrimary Demand Bypass Pipe Outlet Node"
    },
    "CoolSysPrimary Demand Inlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Inlet Node",
      "outlet_node_name": "CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer"
    },
    "CoolSysPrimary Demand Outlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe",
      "outlet_node_name": "CoolSysPrimary Demand Outlet Node"
    },
    "CoolSysPrimary Supply Equipment Bypass Pipe": {
      "inlet_node_name": "CoolSysPrimary Supply Equip Bypass Inlet Node",
      "outlet_node_name": "CoolSysPrimary Supply Equip Bypass Outlet Node"
    },
    "CoolSysPrimary Supply Outlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe",
      "outlet_node_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary Demand Bypass Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "CoolSysSecondary Demand Bypass Pipe Outlet Node"
    },
    "CoolSysSecondary Demand Inlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Inlet Node",
      "outlet_node_name": "CoolSysSecondary Demand Inlet Pipe-CoolSysSecondary Demand Mixer"
    },
    "CoolSysSecondary Demand Outlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Mixer-CoolSysSecondary Demand Outlet Pipe",
      "outlet_node_name": "CoolSysSecondary Demand Outlet Node"
    },
    "CoolSysSecondary Supply Equipment Bypass Pipe": {
      "inlet_node_name": "CoolSysSecondary Supply Equip Bypass Inlet Node",
      "outlet_node_name": "CoolSysSecondary Supply Equip Bypass Outlet Node"
    },
    "CoolSysSecondary Supply Outlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Supply Mixer-CoolSysSecondary Supply Outlet Pipe",
      "outlet_node_name": "CoolSysSecondary Supply Outlet Node"
    },
    "HeatSys1 Demand Bypass Pipe": {
      "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
    },
    "HeatSys1 Demand Inlet Pipe": {
      "inlet_node_name": "HeatSys1 Demand Inlet Node",
      "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
    },
    "HeatSys1 Demand Outlet Pipe": {
      "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
      "outlet_node_name": "HeatSys1 Demand Outlet Node"
    },
    "HeatSys1 Supply Equipment Bypass Pipe": {
      "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
      "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
    },
    "HeatSys1 Supply Outlet Pipe": {
      "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
      "outlet_node_name": "HeatSys1 Supply Outlet Node"
    },
    "TowerWaterSys Demand Bypass Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
    },
    "TowerWaterSys Demand Inlet Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Inlet Node",
      "outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
    },
    "TowerWaterSys Demand Outlet Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
      "outlet_node_name": "TowerWaterSys Demand Outlet Node"
    },
    "TowerWaterSys Supply Equipment Bypass Pipe": {
      "inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
      "outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
    },
    "TowerWaterSys Supply Outlet Pipe": {
      "inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
      "outlet_node_name": "TowerWaterSys Supply Outlet Node"
    }
  },
  "PlantEquipmentList": {
    "CoolSysPrimary Equipment List": {
      "equipment": [
        {
          "equipment_name": "CoolSysPrimary Chiller",
          "equipment_object_type": "Chiller:Electric:EIR"
        }
      ]
    },
    "CoolSysSecondary TES supply": {
      "equipment": [
        {
          "equipment_name": "Chilled Water Storage Tank 1",
          "equipment_object_type": "ThermalStorage:ChilledWater:Mixed"
        }
      ]
    },
    "HeatSys1 Equipment List": {
      "equipment": [
        {
          "equipment_name": "HeatSys1 Boiler",
          "equipment_object_type": "Boiler:HotWater"
        }
      ]
    }
  },
  "PlantEquipmentOperation:CoolingLoad": {
    "CoolSysPrimary Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 100000000000000.0,
      "range_1_equipment_list_name": "CoolSysPrimary Equipment List"
    },
    "CoolSysSecondary Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000,
      "range_1_equipment_list_name": "CoolSysSecondary TES supply"
    },
    "TowerWaterSys Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000000.0,
      "range_1_equipment_list_name": "TowerWaterSys Equipment List"
    }
  },
  "PlantEquipmentOperation:HeatingLoad": {
    "HeatSys1 Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000000000.0,
      "range_1_equipment_list_name": "HeatSys1 Equipment List"
    }
  },
  "PlantEquipmentOperationSchemes": {
    "CoolSysPrimary Loop Operation Scheme List": {
      "control_scheme_1_name": "CoolSysPrimary Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    },
    "CoolSysSecondary Loop Operation Scheme List": {
      "control_scheme_1_name": "CoolSysSecondary Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    },
    "HeatSys1 Loop Operation Scheme List": {
      "control_scheme_1_name": "HeatSys1 Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    }
  },
  "PlantLoop": {
    "CoolSysPrimary": {
      "demand_side_branch_list_name": "CoolSysPrimary Demand Branches",
      "demand_side_connector_list_name": "CoolSysPrimary Demand Connectors",
      "demand_side_inlet_node_name": "CoolSysPrimary Demand Inlet Node",
      "demand_side_outlet_node_name": "CoolSysPrimary Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "CoolSysPrimary Supply Outlet Node",
      "maximum_loop_flow_rate": 0.01,
      "maximum_loop_temperature": 98.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 1.0,
      "plant_equipment_operation_scheme_name": "CoolSysPrimary Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "CoolSysPrimary Supply Branches",
      "plant_side_connector_list_name": "CoolSysPrimary Supply Connectors",
      "plant_side_inlet_node_name": "CoolSysPrimary Supply Inlet Node",
      "plant_side_outlet_node_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary": {
      "demand_side_branch_list_name": "CoolSysSecondary Demand Branches",
      "demand_side_connector_list_name": "CoolSysSecondary Demand Connectors",
      "demand_side_inlet_node_name": "CoolSysSecondary Demand Inlet Node",
      "demand_side_outlet_node_name": "CoolSysSecondary Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "CoolSysSecondary Supply Outlet Node",
      "maximum_loop_flow_rate": 0.01,
      "maximum_loop_temperature": 98.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 1.0,
      "plant_equipment_operation_scheme_name": "CoolSysSecondary Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "CoolSysSecondary Supply Branches",
      "plant_side_connector_list_name": "CoolSysSecondary Supply Connectors",
      "plant_side_inlet_node_name": "CoolSysSecondary Supply Inlet Node",
      "plant_side_outlet_node_name": "CoolSysSecondary Supply Outlet Node"
    },
    "HeatSys1": {
      "demand_side_branch_list_name": "HeatSys1 Demand Branches",
      "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
      "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
      "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 100.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 10.0,
      "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "HeatSys1 Supply Branches",
      "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
      "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
      "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
    }
  },
  "Pump:ConstantSpeed": {
    "TowerWaterSys Pump": {
      "design_flow_rate": 0.00492189,
      "design_power_consumption": 1300.84029,
      "design_pump_head": 179352,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "TowerWaterSys Supply Inlet Node",
      "motor_efficiency": 0.87,
      "outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector",
      "pump_control_type": "Intermittent"
    }
  },
  "Pump:VariableSpeed": {
    "CoolSysPrimary Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_maximum_flow_rate": 0.00418195,
      "design_minimum_flow_rate": 0.0,
      "design_power_consumption": 89.35793,
      "design_pump_head": 15000,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "CoolSysPrimary Supply Inlet Node",
      "motor_efficiency": 0.9,
      "outlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNodeviaConnector",
      "pump_control_type": "Intermittent"
    },
    "CoolSysSecondary Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_maximum_flow_rate": 0.00964524,
      "design_minimum_flow_rate": 0.0,
      "design_power_consumption": 206.09481,
      "design_pump_head": 15000,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "CoolSysSecondary Supply Inlet Node",
      "motor_efficiency": 0.9,
      "outlet_node_name": "CoolSysSecondary Pump-CoolSysSecondary ChillerNodeviaConnector",
      "pump_control_type": "Intermittent"
    },
    "HeatSys1 Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_maximum_flow_rate": "Autosize",
      "design_minimum_flow_rate": 0.0,
      "design_power_consumption": "Autosize",
      "design_pump_head": 15000,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "HeatSys1 Supply Inlet Node",
      "motor_efficiency": 0.9,
      "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
      "pump_control_type": "Intermittent"
    }
  },
  "RunPeriod": {
    "Run Period 1": {
      "apply_weekend_holiday_rule": "Yes",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "day_of_week_for_start_day": "Sunday",
      "end_day_of_month": 31,
      "end_month": 12,
      "use_weather_file_daylight_saving_period": "Yes",
      "use_weather_file_holidays_and_special_days": "Yes",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "Schedule:Compact": {
    "ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Activity_office_Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 120
        }
      ],
      "schedule_type_limits_name": "AnyNumber"
    },
    "CW-Primary-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4.4
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CW-Secondary-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 6.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CW-Tank-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 5.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Clg-SetP-Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WeekDays CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 32.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 32.0
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 32.0
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 32.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Dual Zone Control Type Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4.0
        }
      ],
      "schedule_type_limits_name": "Control Type"
    },
    "Elec_office_Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.3333333
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.3333333
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.3333333
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.3333333
        },
        {
          "field": "For: Sunday AllOtherDays"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.3333333
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.3333333
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "FanAvailSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WeekDays CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Weekends Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "HW-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Htg-SetP-Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WeekDays CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: WeekEnds Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Lights_office_Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.1428571
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.1428571
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.1428571
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.1428571
        },
        {
          "field": "For: Sunday AllOtherDays"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.1428571
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.1428571
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Min OA Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WeekDays CustomDay1 CustomDay2"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Weekends Holiday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "People_office_Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday AllOtherDays"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "PlantOnSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "TES Charge Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "on/off"
    }
  },
  "Schedule:Constant": {
    "TES Ambient Temp Schedule": {
      "hourly_value": 24.0,
      "schedule_type_limits_name": "Temperature"
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "AnyNumber": {},
    "Control Type": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 4
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1.0
    },
    "On/Off": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1
    },
    "Temperature": {
      "lower_limit_value": -60,
      "numeric_type": "Continuous",
      "unit_type": "Temperature",
      "upper_limit_value": 200
    }
  },
  "SetpointManager:FollowOutdoorAirTemperature": {
    "MyCondenserControl": {
      "control_variable": "Temperature",
      "maximum_setpoint_temperature": 80,
      "minimum_setpoint_temperature": 5,
      "offset_temperature_difference": 0,
      "reference_temperature_type": "OutdoorAirWetBulb",
      "setpoint_node_or_nodelist_name": "TowerWaterSys Supply Outlet Node"
    }
  },
  "SetpointManager:MixedAir": {
    "VAV WITH REHEAT_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
      "fan_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
    },
    "VAV WITH REHEAT_HeatC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
      "fan_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
    },
    "VAV WITH REHEAT_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
      "fan_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode"
    }
  },
  "SetpointManager:OutdoorAirReset": {
    "VAV WITH REHEAT_CoolC SAT setpoint": {
      "control_variable": "Temperature",
      "outdoor_high_temperature": 21.0,
      "outdoor_low_temperature": 15.5,
      "setpoint_at_outdoor_high_temperature": 13.8,
      "setpoint_at_outdoor_low_temperature": 16.5,
      "setpoint_node_or_nodelist_name": "VAV WITH REHEAT Supply Equipment Outlet Node"
    }
  },
  "SetpointManager:Scheduled": {
    "CoolSysPrimary Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "CW-Primary-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "CW-Secondary-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "CoolSysSecondary Supply Outlet Node"
    },
    "HeatSys1 Boiler Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "HW-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "HeatSys1 Supply Equipment Outlet Node"
    },
    "HeatSys1 Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "HW-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "HeatSys1 Supply Outlet Node"
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "Yes",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:GroundTemperature:BuildingSurface": {
    "Site:GroundTemperature:BuildingSurface 1": {
      "april_ground_temperature": 20.3,
      "august_ground_temperature": 20.77,
      "december_ground_temperature": 20.2,
      "february_ground_temperature": 20.03,
      "january_ground_temperature": 20.03,
      "july_ground_temperature": 20.62,
      "june_ground_temperature": 20.52,
      "march_ground_temperature": 20.13,
      "may_ground_temperature": 20.43,
      "november_ground_temperature": 20.44,
      "october_ground_temperature": 20.55,
      "september_ground_temperature": 20.78
    }
  },
  "Site:Location": {
    "CHICAGO_IL_USA TMY2-94846": {
      "elevation": 190.0,
      "latitude": 41.78,
      "longitude": -87.75,
      "time_zone": -6.0
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1.2,
      "heating_sizing_factor": 1.2
    }
  },
  "Sizing:Plant": {
    "Sizing:Plant 1": {
      "design_loop_exit_temperature": 4.4,
      "loop_design_temperature_difference": 5.0,
      "loop_type": "Cooling",
      "plant_or_condenser_loop_name": "CoolSysPrimary"
    },
    "Sizing:Plant 2": {
      "design_loop_exit_temperature": 6.7,
      "loop_design_temperature_difference": 4.5,
      "loop_type": "Cooling",
      "plant_or_condenser_loop_name": "CoolSysSecondary"
    },
    "Sizing:Plant 3": {
      "design_loop_exit_temperature": 82.0,
      "loop_design_temperature_difference": 11.0,
      "loop_type": "Heating",
      "plant_or_condenser_loop_name": "HeatSys1"
    },
    "Sizing:Plant 4": {
      "design_loop_exit_temperature": 29.4,
      "loop_design_temperature_difference": 5.6,
      "loop_type": "Condenser",
      "plant_or_condenser_loop_name": "TowerWaterSys"
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "VAV WITH REHEAT",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 13.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 16.7,
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": -10.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Main_Zone_a_b_g_l",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 15.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_or_zonelist_name": "Main_Zone_a_b_g_l"
    },
    "Sizing:Zone 2": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Main_Zone_b_c_h_g",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 15.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_or_zonelist_name": "Main_Zone_b_c_h_g"
    },
    "Sizing:Zone 3": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Main_Zone_c_d_i_h",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 15.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_or_zonelist_name": "Main_Zone_c_d_i_h"
    },
    "Sizing:Zone 4": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Main_Zone_d_e_j_i",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 15.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_or_zonelist_name": "Main_Zone_d_e_j_i"
    },
    "Sizing:Zone 5": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Main_Zone_e_f_k_j",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 15.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_or_zonelist_name": "Main_Zone_e_f_k_j"
    },
    "Sizing:Zone 6": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Main_Zone_l_k_f_a",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 15.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_or_zonelist_name": "Main_Zone_l_k_f_a"
    },
    "Sizing:Zone 7": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Main_Zone_g_h_i_l",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 15.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_or_zonelist_name": "Main_Zone_g_h_i_l"
    },
    "Sizing:Zone 8": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Main_Zone_i_j_k_l",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 15.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_or_zonelist_name": "Main_Zone_i_j_k_l"
    }
  },
  "SizingPeriod:DesignDay": {
    "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 10.7,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 31.5,
      "month": 7,
      "rain_indicator": "No",
      "sky_clearness": 1.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
      "wind_direction": 230,
      "wind_speed": 5.3
    },
    "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -17.3,
      "month": 1,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
      "wind_direction": 270,
      "wind_speed": 4.9
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "TARP"
    }
  },
  "ThermalStorage:ChilledWater:Mixed": {
    "Chilled Water Storage Tank 1": {
      "ambient_temperature_indicator": "Schedule",
      "ambient_temperature_schedule_name": "TES Ambient Temp Schedule",
      "deadband_temperature_difference": 0.5,
      "heat_gain_coefficient_from_ambient_temperature": 5,
      "minimum_temperature_limit": 1,
      "nominal_cooling_capacity": 0,
      "setpoint_temperature_schedule_name": "CW-Tank-Temp-Schedule",
      "source_side_availability_schedule_name": "TES Charge Schedule",
      "source_side_design_flow_rate": 0.01,
      "source_side_heat_transfer_effectiveness": 1,
      "source_side_inlet_node_name": "CW Tank Charge Inlet Node",
      "source_side_outlet_node_name": "CW Tank Charge Outlet Node",
      "tank_recovery_time": 4,
      "tank_volume": 40,
      "use_side_availability_schedule_name": "ALWAYS_ON",
      "use_side_design_flow_rate": 0.01,
      "use_side_heat_transfer_effectiveness": 1,
      "use_side_inlet_node_name": "CW Tank Discharge Inlet node",
      "use_side_outlet_node_name": "CW Tank Discharge Outlet node"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "All Zones DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
      "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 4
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "24.1"
    }
  },
  "WindowMaterial:Gas": {
    "AIR 6MM": {
      "gas_type": "Air",
      "thickness": 0.0063
    }
  },
  "WindowMaterial:Glazing": {
    "CLEAR 6MM": {
      "back_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_solar_reflectance_at_normal_incidence": 0.071,
      "back_side_visible_reflectance_at_normal_incidence": 0.08,
      "conductivity": 0.9,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "front_side_solar_reflectance_at_normal_incidence": 0.071,
      "front_side_visible_reflectance_at_normal_incidence": 0.08,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "optical_data_type": "SpectralAverage",
      "solar_transmittance_at_normal_incidence": 0.775,
      "thickness": 0.006,
      "visible_transmittance_at_normal_incidence": 0.881
    }
  },
  "Zone": {
    "Main_Zone_a_b_g_l": {
      "ceiling_height": 3.047851,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "Main_Zone_b_c_h_g": {
      "ceiling_height": 3.047851,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "Main_Zone_c_d_i_h": {
      "ceiling_height": 3.047851,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "Main_Zone_d_e_j_i": {
      "ceiling_height": 3.047851,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "Main_Zone_e_f_k_j": {
      "ceiling_height": 3.047851,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "Main_Zone_g_h_i_l": {
      "ceiling_height": 3.047851,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "Main_Zone_i_j_k_l": {
      "ceiling_height": 3.047851,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "Main_Zone_l_k_f_a": {
      "ceiling_height": 3.047851,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    }
  },
  "ZoneControl:Thermostat": {
    "Main_Zone_a_b_g_l Thermostat": {
      "control_1_name": "All Zones DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Main_Zone_a_b_g_l"
    },
    "Main_Zone_b_c_h_g Thermostat": {
      "control_1_name": "All Zones DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Main_Zone_b_c_h_g"
    },
    "Main_Zone_c_d_i_h Thermostat": {
      "control_1_name": "All Zones DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Main_Zone_c_d_i_h"
    },
    "Main_Zone_d_e_j_i Thermostat": {
      "control_1_name": "All Zones DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Main_Zone_d_e_j_i"
    },
    "Main_Zone_e_f_k_j Thermostat": {
      "control_1_name": "All Zones DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Main_Zone_e_f_k_j"
    },
    "Main_Zone_g_h_i_l Thermostat": {
      "control_1_name": "All Zones DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Main_Zone_g_h_i_l"
    },
    "Main_Zone_i_j_k_l Thermostat": {
      "control_1_name": "All Zones DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Main_Zone_i_j_k_l"
    },
    "Main_Zone_l_k_f_a Thermostat": {
      "control_1_name": "All Zones DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Main_Zone_l_k_f_a"
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "Main_Zone_a_b_g_l VAV Box": {
      "air_distribution_unit_outlet_node_name": "Main_Zone_a_b_g_l VAV Box Outlet Node",
      "air_terminal_name": "Main_Zone_a_b_g_l VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Main_Zone_b_c_h_g VAV Box": {
      "air_distribution_unit_outlet_node_name": "Main_Zone_b_c_h_g VAV Box Outlet Node",
      "air_terminal_name": "Main_Zone_b_c_h_g VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Main_Zone_c_d_i_h VAV Box": {
      "air_distribution_unit_outlet_node_name": "Main_Zone_c_d_i_h VAV Box Outlet Node",
      "air_terminal_name": "Main_Zone_c_d_i_h VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Main_Zone_d_e_j_i VAV Box": {
      "air_distribution_unit_outlet_node_name": "Main_Zone_d_e_j_i VAV Box Outlet Node",
      "air_terminal_name": "Main_Zone_d_e_j_i VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Main_Zone_e_f_k_j VAV Box": {
      "air_distribution_unit_outlet_node_name": "Main_Zone_e_f_k_j VAV Box Outlet Node",
      "air_terminal_name": "Main_Zone_e_f_k_j VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Main_Zone_g_h_i_l VAV Box": {
      "air_distribution_unit_outlet_node_name": "Main_Zone_g_h_i_l VAV Box Outlet Node",
      "air_terminal_name": "Main_Zone_g_h_i_l VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Main_Zone_i_j_k_l VAV Box": {
      "air_distribution_unit_outlet_node_name": "Main_Zone_i_j_k_l VAV Box Outlet Node",
      "air_terminal_name": "Main_Zone_i_j_k_l VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Main_Zone_l_k_f_a VAV Box": {
      "air_distribution_unit_outlet_node_name": "Main_Zone_l_k_f_a VAV Box Outlet Node",
      "air_terminal_name": "Main_Zone_l_k_f_a VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_inlet_node_or_nodelist_name": "Main_Zone_a_b_g_l Inlet Nodes",
      "zone_air_node_name": "Main_Zone_a_b_g_l Air Node",
      "zone_conditioning_equipment_list_name": "Main_Zone_a_b_g_l Equipment",
      "zone_name": "Main_Zone_a_b_g_l",
      "zone_return_air_node_or_nodelist_name": "Main_Zone_a_b_g_l Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_air_inlet_node_or_nodelist_name": "Main_Zone_b_c_h_g Inlet Nodes",
      "zone_air_node_name": "Main_Zone_b_c_h_g Air Node",
      "zone_conditioning_equipment_list_name": "Main_Zone_b_c_h_g Equipment",
      "zone_name": "Main_Zone_b_c_h_g",
      "zone_return_air_node_or_nodelist_name": "Main_Zone_b_c_h_g Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_air_inlet_node_or_nodelist_name": "Main_Zone_c_d_i_h Inlet Nodes",
      "zone_air_node_name": "Main_Zone_c_d_i_h Air Node",
      "zone_conditioning_equipment_list_name": "Main_Zone_c_d_i_h Equipment",
      "zone_name": "Main_Zone_c_d_i_h",
      "zone_return_air_node_or_nodelist_name": "Main_Zone_c_d_i_h Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_air_inlet_node_or_nodelist_name": "Main_Zone_d_e_j_i Inlet Nodes",
      "zone_air_node_name": "Main_Zone_d_e_j_i Air Node",
      "zone_conditioning_equipment_list_name": "Main_Zone_d_e_j_i Equipment",
      "zone_name": "Main_Zone_d_e_j_i",
      "zone_return_air_node_or_nodelist_name": "Main_Zone_d_e_j_i Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_air_inlet_node_or_nodelist_name": "Main_Zone_e_f_k_j Inlet Nodes",
      "zone_air_node_name": "Main_Zone_e_f_k_j Air Node",
      "zone_conditioning_equipment_list_name": "Main_Zone_e_f_k_j Equipment",
      "zone_name": "Main_Zone_e_f_k_j",
      "zone_return_air_node_or_nodelist_name": "Main_Zone_e_f_k_j Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 6": {
      "zone_air_inlet_node_or_nodelist_name": "Main_Zone_l_k_f_a Inlet Nodes",
      "zone_air_node_name": "Main_Zone_l_k_f_a Air Node",
      "zone_conditioning_equipment_list_name": "Main_Zone_l_k_f_a Equipment",
      "zone_name": "Main_Zone_l_k_f_a",
      "zone_return_air_node_or_nodelist_name": "Main_Zone_l_k_f_a Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 7": {
      "zone_air_inlet_node_or_nodelist_name": "Main_Zone_g_h_i_l Inlet Nodes",
      "zone_air_node_name": "Main_Zone_g_h_i_l Air Node",
      "zone_conditioning_equipment_list_name": "Main_Zone_g_h_i_l Equipment",
      "zone_name": "Main_Zone_g_h_i_l",
      "zone_return_air_node_or_nodelist_name": "Main_Zone_g_h_i_l Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 8": {
      "zone_air_inlet_node_or_nodelist_name": "Main_Zone_i_j_k_l Inlet Nodes",
      "zone_air_node_name": "Main_Zone_i_j_k_l Air Node",
      "zone_conditioning_equipment_list_name": "Main_Zone_i_j_k_l Equipment",
      "zone_name": "Main_Zone_i_j_k_l",
      "zone_return_air_node_or_nodelist_name": "Main_Zone_i_j_k_l Return Air Node"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "Main_Zone_a_b_g_l Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Main_Zone_a_b_g_l VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Main_Zone_b_c_h_g Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Main_Zone_b_c_h_g VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Main_Zone_c_d_i_h Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Main_Zone_c_d_i_h VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Main_Zone_d_e_j_i Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Main_Zone_d_e_j_i VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Main_Zone_e_f_k_j Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Main_Zone_e_f_k_j VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Main_Zone_g_h_i_l Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Main_Zone_g_h_i_l VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Main_Zone_i_j_k_l Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Main_Zone_i_j_k_l VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Main_Zone_l_k_f_a Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Main_Zone_l_k_f_a VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  }
}