{
  "AirLoopHVAC": {
    "PSZ-AC_1:1": {
      "availability_manager_list_name": "PSZ-AC_1:1 Availability Manager List",
      "branch_list_name": "PSZ-AC_1:1 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC_1:1 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_1:1 Supply Equipment Outlet Node"
    },
    "PSZ-AC_2:2": {
      "availability_manager_list_name": "PSZ-AC_2:2 Availability Manager List",
      "branch_list_name": "PSZ-AC_2:2 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC_2:2 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_2:2 Supply Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "PSZ-AC_1:1_OA_Controllers": {
      "controller_1_name": "PSZ-AC_1:1_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC_2:2_OA_Controllers": {
      "controller_1_name": "PSZ-AC_2:2_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "PSZ-AC_1:1_OA": {
      "controller_list_name": "PSZ-AC_1:1_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_1:1_OA_Equipment"
    },
    "PSZ-AC_2:2_OA": {
      "controller_list_name": "PSZ-AC_2:2_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_2:2_OA_Equipment"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "PSZ-AC_1:1_OA_Equipment": {
      "component_1_name": "PSZ-AC_1:1_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC_2:2_OA_Equipment": {
      "component_1_name": "PSZ-AC_2:2_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "PSZ-AC_1:1 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_1:1 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node"
    },
    "PSZ-AC_2:2 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_2:2 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "PSZ-AC_1:1": {
      "components": [
        {
          "component_name": "PSZ-AC_1:1 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_1:1 Zone Equipment Inlet Node"
    },
    "PSZ-AC_2:2": {
      "components": [
        {
          "component_name": "PSZ-AC_2:2 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_2:2 Zone Equipment Inlet Node"
    }
  },
  "AirLoopHVAC:UnitarySystem": {
    "PSZ-AC_1:1": {
      "air_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Dining",
      "cooling_coil_name": "PSZ-AC_1:1 CoolC",
      "cooling_coil_object_type": "Coil:Cooling:Water",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "design_specification_multispeed_object_name": "PSZ-AC_1:1_Unitary_Package_DX_Perf",
      "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
      "fan_placement": "DrawThrough",
      "heating_coil_name": "PSZ-AC_1:1_HeatC",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
      "supply_fan_name": "PSZ-AC_1:1_addAQ Fan",
      "supply_fan_object_type": "Fan:SystemModel",
      "use_doas_dx_cooling_coil": "No"
    },
    "PSZ-AC_2:2": {
      "air_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Kitchen",
      "cooling_coil_name": "PSZ-AC_2:2 CoolC",
      "cooling_coil_object_type": "Coil:Cooling:Water",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "design_specification_multispeed_object_name": "PSZ-AC_2:2_Unitary_Package_DX_Perf",
      "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
      "fan_placement": "DrawThrough",
      "heating_coil_name": "PSZ-AC_2:2_HeatC",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
      "supply_fan_name": "PSZ-AC_2:2_addAQ Fan",
      "supply_fan_object_type": "Fan:SystemModel",
      "use_doas_dx_cooling_coil": "No"
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "PSZ-AC_1:1 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Dining Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node"
    },
    "PSZ-AC_2:2 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Kitchen Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "PSZ-AC_1:1 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_1:1 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Dining Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC_2:2 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_2:2 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Kitchen Direct Air Inlet Node Name ATInlet"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
    "Dining Direct Air": {
      "air_inlet_node_name": "Dining Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "Dining Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "Kitchen Direct Air": {
      "air_inlet_node_name": "Kitchen Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "Kitchen Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    }
  },
  "AvailabilityManager:NightCycle": {
    "PSZ-AC_1:1 Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC_2:2 Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    }
  },
  "AvailabilityManagerAssignmentList": {
    "PSZ-AC_1:1 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_1:1 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC_2:2 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_2:2 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    }
  },
  "Branch": {
    "PSZ-AC_1:1 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_1:1_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
          "component_name": "PSZ-AC_1:1",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC_2:2 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_2:2_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
          "component_name": "PSZ-AC_2:2",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node"
        }
      ]
    },
    "SHWSys1 Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
          "component_name": "SHWSys1 Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "SHWSys1 Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SHWSys1 Demand Inlet Node",
          "component_name": "SHWSys1 Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
        }
      ]
    },
    "SHWSys1 Demand Load Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "Kitchen Water Equipment Water Inlet Node",
          "component_name": "Kitchen Water Equipment",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Kitchen Water Equipment Water Outlet Node"
        }
      ]
    },
    "SHWSys1 Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
          "component_name": "SHWSys1 Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SHWSys1 Demand Outlet Node"
        }
      ]
    },
    "SHWSys1 Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
          "component_name": "SHWSys1 Water Heater",
          "component_object_type": "WaterHeater:Mixed",
          "component_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
        }
      ]
    },
    "SHWSys1 Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
          "component_name": "SHWSys1 Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "SHWSys1 Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SHWSys1 Supply Inlet Node",
          "component_name": "SHWSys1 Pump",
          "component_object_type": "Pump:ConstantSpeed",
          "component_outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector"
        }
      ]
    },
    "SHWSys1 Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
          "component_name": "SHWSys1 Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SHWSys1 Supply Outlet Node"
        }
      ]
    },
    "CoolSysPrimary CW Storage Charge Branch": {
      "components": [
        {
          "component_inlet_node_name": "CW Tank Charge Inlet Node",
          "component_name": "Chilled Water Storage Tank 1",
          "component_object_type": "ThermalStorage:ChilledWater:Stratified",
          "component_outlet_node_name": "CW Tank Charge Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Bypass Pipe Inlet Node",
          "component_name": "CoolSysPrimary Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Inlet Node",
          "component_name": "CoolSysPrimary Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer"
        }
      ]
    },
    "CoolSysPrimary Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe",
          "component_name": "CoolSysPrimary Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNode",
          "component_name": "CoolSysPrimary Chiller",
          "component_object_type": "Chiller:Electric:EIR",
          "component_outlet_node_name": "CoolSysPrimary Supply Equipment Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Equip Bypass Inlet Node",
          "component_name": "CoolSysPrimary Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Inlet Node",
          "component_name": "CoolSysPrimary Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNodeviaConnector"
        }
      ]
    },
    "CoolSysPrimary Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe",
          "component_name": "CoolSysPrimary Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Supply Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Bypass Pipe Inlet Node",
          "component_name": "CoolSysSecondary Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Inlet Node",
          "component_name": "CoolSysSecondary Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Inlet Pipe-CoolSysSecondary Demand Mixer"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_1:1 CoolC Water Inlet Node",
          "component_name": "PSZ-AC_1:1 CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_1:1 CoolC Water Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_2:2 CoolC Water Inlet Node",
          "component_name": "PSZ-AC_2:2 CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_2:2 CoolC Water Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Mixer-CoolSysSecondary Demand Outlet Pipe",
          "component_name": "CoolSysSecondary Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Supply CW Storage Discharge Branch": {
      "components": [
        {
          "component_inlet_node_name": "CW Tank Discharge Inlet node",
          "component_name": "Chilled Water Storage Tank 1",
          "component_object_type": "ThermalStorage:ChilledWater:Stratified",
          "component_outlet_node_name": "CW Tank Discharge Outlet node"
        }
      ]
    },
    "CoolSysSecondary Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Equip Bypass Inlet Node",
          "component_name": "CoolSysSecondary Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Inlet Node",
          "component_name": "CoolSysSecondary Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "CoolSysSecondary Pump-CoolSysSecondary ChillerNodeviaConnector"
        }
      ]
    },
    "CoolSysSecondary Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Mixer-CoolSysSecondary Supply Outlet Pipe",
          "component_name": "CoolSysSecondary Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Supply Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
          "component_name": "TowerWaterSys Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Inlet Node",
          "component_name": "TowerWaterSys Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
        }
      ]
    },
    "TowerWaterSys Demand Load Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Chiller Water Inlet Node",
          "component_name": "CoolSysPrimary Chiller",
          "component_object_type": "Chiller:Electric:EIR",
          "component_outlet_node_name": "CoolSysPrimary Chiller Water Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
          "component_name": "TowerWaterSys Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
          "component_name": "TowerWaterSys CoolTower",
          "component_object_type": "CoolingTower:SingleSpeed",
          "component_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
          "component_name": "TowerWaterSys Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Inlet Node",
          "component_name": "TowerWaterSys Pump",
          "component_object_type": "Pump:ConstantSpeed",
          "component_outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector"
        }
      ]
    },
    "TowerWaterSys Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
          "component_name": "TowerWaterSys Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Supply Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "PSZ-AC_1:1 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_1:1 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC_2:2 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_2:2 Air Loop Main Branch"
        }
      ]
    },
    "SHWSys1 Demand Branches": {
      "branches": [
        {
          "branch_name": "SHWSys1 Demand Inlet Branch"
        },
        {
          "branch_name": "SHWSys1 Demand Load Branch 1"
        },
        {
          "branch_name": "SHWSys1 Demand Bypass Branch"
        },
        {
          "branch_name": "SHWSys1 Demand Outlet Branch"
        }
      ]
    },
    "SHWSys1 Supply Branches": {
      "branches": [
        {
          "branch_name": "SHWSys1 Supply Inlet Branch"
        },
        {
          "branch_name": "SHWSys1 Supply Equipment Branch"
        },
        {
          "branch_name": "SHWSys1 Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "SHWSys1 Supply Outlet Branch"
        }
      ]
    },
    "CoolSysPrimary Demand Branches": {
      "branches": [
        {
          "branch_name": "CoolSysPrimary Demand Inlet Branch"
        },
        {
          "branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "branch_name": "CoolSysPrimary Demand Bypass Branch"
        },
        {
          "branch_name": "CoolSysPrimary Demand Outlet Branch"
        }
      ]
    },
    "CoolSysPrimary Supply Branches": {
      "branches": [
        {
          "branch_name": "CoolSysPrimary Supply Inlet Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Outlet Branch"
        }
      ]
    },
    "CoolSysSecondary Demand Branches": {
      "branches": [
        {
          "branch_name": "CoolSysSecondary Demand Inlet Branch"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 2"
        },
        {
          "branch_name": "CoolSysSecondary Demand Bypass Branch"
        },
        {
          "branch_name": "CoolSysSecondary Demand Outlet Branch"
        }
      ]
    },
    "CoolSysSecondary Supply Branches": {
      "branches": [
        {
          "branch_name": "CoolSysSecondary Supply Inlet Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply Outlet Branch"
        }
      ]
    },
    "TowerWaterSys Demand Branches": {
      "branches": [
        {
          "branch_name": "TowerWaterSys Demand Inlet Branch"
        },
        {
          "branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "branch_name": "TowerWaterSys Demand Bypass Branch"
        },
        {
          "branch_name": "TowerWaterSys Demand Outlet Branch"
        }
      ]
    },
    "TowerWaterSys Supply Branches": {
      "branches": [
        {
          "branch_name": "TowerWaterSys Supply Inlet Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Outlet Branch"
        }
      ]
    }
  },
  "Building": {
    "RestaurantFastFood": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 15,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0.0,
      "solar_distribution": "MinimalShadowing",
      "temperature_convergence_tolerance_value": 0.2,
      "terrain": "City"
    }
  },
  "BuildingSurface:Detailed": {
    "Dining_Ceiling": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "attic-floor-dinning",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Dining"
    },
    "Dining_Floor": {
      "construction_name": "Dining_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Dining"
    },
    "Dining_Wall_East": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Dining"
    },
    "Dining_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Dining_Wall_North-PPAutoCreateOther",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Dining"
    },
    "Dining_Wall_North-PPAutoCreateOther": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Dining_Wall_North",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Kitchen"
    },
    "Dining_Wall_South": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0488
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Dining"
    },
    "Dining_Wall_West": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.0488
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Dining"
    },
    "Kitchen_Ceiling": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "attic-floor-kitchen",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 3.0488
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Kitchen"
    },
    "Kitchen_Floor": {
      "construction_name": "Kitchen_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Kitchen"
    },
    "Kitchen_Wall_East": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 3.0488
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Kitchen"
    },
    "Kitchen_Wall_North": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 3.0488
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Kitchen"
    },
    "Kitchen_Wall_West": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 3.0488
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 3.0488
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Kitchen"
    },
    "attic-floor-dinning": {
      "construction_name": "nonres_roof_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Dining_Ceiling",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "attic"
    },
    "attic-floor-kitchen": {
      "construction_name": "nonres_roof_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Kitchen_Ceiling",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "attic"
    },
    "east-roof": {
      "construction_name": "AtticRoofDeck",
      "number_of_vertices": 3,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 12.7023,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 2.5405
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "attic"
    },
    "north-roof": {
      "construction_name": "AtticRoofDeck",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 2.5405,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 2.5405
        },
        {
          "vertex_x_coordinate": 12.7023,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 2.5405
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "attic"
    },
    "south-roof": {
      "construction_name": "AtticRoofDeck",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.2428,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 12.7023,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 2.5405
        },
        {
          "vertex_x_coordinate": 2.5405,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 2.5405
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "attic"
    },
    "west-roof": {
      "construction_name": "AtticRoofDeck",
      "number_of_vertices": 3,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 15.2428,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 2.5405,
          "vertex_y_coordinate": 7.6214,
          "vertex_z_coordinate": 2.5405
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "attic"
    }
  },
  "Coil:Heating:Fuel": {
    "PSZ-AC_1:1_HeatC": {
      "air_inlet_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.81,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize"
    },
    "PSZ-AC_2:2_HeatC": {
      "air_inlet_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize"
    }
  },
  "Connector:Mixer": {
    "SHWSys1 Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "SHWSys1 Demand Load Branch 1"
        },
        {
          "inlet_branch_name": "SHWSys1 Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "SHWSys1 Demand Outlet Branch"
    },
    "SHWSys1 Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "SHWSys1 Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "SHWSys1 Supply Outlet Branch"
    },
    "CoolSysPrimary Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "inlet_branch_name": "CoolSysPrimary Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysPrimary Demand Outlet Branch"
    },
    "CoolSysPrimary Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysPrimary Supply Outlet Branch"
    },
    "CoolSysSecondary Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 2"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysSecondary Demand Outlet Branch"
    },
    "CoolSysSecondary Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysSecondary Supply Outlet Branch"
    },
    "TowerWaterSys Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "inlet_branch_name": "TowerWaterSys Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "TowerWaterSys Demand Outlet Branch"
    },
    "TowerWaterSys Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "TowerWaterSys Supply Outlet Branch"
    }
  },
  "Connector:Splitter": {
    "SHWSys1 Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "SHWSys1 Demand Load Branch 1"
        },
        {
          "outlet_branch_name": "SHWSys1 Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "SHWSys1 Demand Inlet Branch"
    },
    "SHWSys1 Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "SHWSys1 Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "SHWSys1 Supply Inlet Branch"
    },
    "CoolSysPrimary Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "outlet_branch_name": "CoolSysPrimary Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysPrimary Demand Inlet Branch"
    },
    "CoolSysPrimary Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysPrimary Supply Inlet Branch"
    },
    "CoolSysSecondary Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 2"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysSecondary Demand Inlet Branch"
    },
    "CoolSysSecondary Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysSecondary Supply Inlet Branch"
    },
    "TowerWaterSys Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "outlet_branch_name": "TowerWaterSys Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "TowerWaterSys Demand Inlet Branch"
    },
    "TowerWaterSys Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "TowerWaterSys Supply Inlet Branch"
    }
  },
  "ConnectorList": {
    "SHWSys1 Demand Connectors": {
      "connector_1_name": "SHWSys1 Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "SHWSys1 Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "SHWSys1 Supply Connectors": {
      "connector_1_name": "SHWSys1 Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "SHWSys1 Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysPrimary Demand Connectors": {
      "connector_1_name": "CoolSysPrimary Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysPrimary Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysPrimary Supply Connectors": {
      "connector_1_name": "CoolSysPrimary Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysPrimary Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysSecondary Demand Connectors": {
      "connector_1_name": "CoolSysSecondary Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysSecondary Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysSecondary Supply Connectors": {
      "connector_1_name": "CoolSysSecondary Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysSecondary Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "TowerWaterSys Demand Connectors": {
      "connector_1_name": "TowerWaterSys Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "TowerWaterSys Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "TowerWaterSys Supply Connectors": {
      "connector_1_name": "TowerWaterSys Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "TowerWaterSys Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    }
  },
  "Construction": {
    "Air_Wall": {
      "outside_layer": "Air_Wall_Material"
    },
    "AtticRoofDeck": {
      "layer_2": "G02 16mm plywood",
      "outside_layer": "F12 Asphalt shingles"
    },
    "DropCeiling": {
      "outside_layer": "AC02 Acoustic Ceiling"
    },
    "InteriorFurnishings": {
      "outside_layer": "Std Wood 6inch"
    },
    "NonresWindow_U_0.36_SHGC_0.38": {
      "outside_layer": "Nonres Window Glazing Layer"
    },
    "NonreseastwestWindow_U_0.36_SHGC_0.38": {
      "outside_layer": "Nonres East West Glazing Layer"
    },
    "OpaqueDoor": {
      "outside_layer": "Std Opaque Door Panel"
    },
    "Swinging Door_con": {
      "outside_layer": "Opaque Door panel_con"
    },
    "basement_wall": {
      "outside_layer": "M10 200mm concrete block basement wall"
    },
    "ext_slab_6in": {
      "outside_layer": "150mm Normalweight concrete floor"
    },
    "ext_slab_6in_with_carpet": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "150mm Normalweight concrete floor"
    },
    "ext_slab_8in": {
      "outside_layer": "200mm Normalweight concrete floor"
    },
    "ext_slab_8in_with_carpet": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "200mm Normalweight concrete floor"
    },
    "ext_soffit_floor": {
      "outside_layer": "G02 16mm plywood"
    },
    "int_slab_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "outside_layer": "CP02 CARPET PAD"
    },
    "int_slab_floor": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "100mm Normalweight concrete floor"
    },
    "int_wall": {
      "layer_2": "G01 13mm gypsum board",
      "outside_layer": "G01 13mm gypsum board"
    },
    "int_wood_floor": {
      "layer_2": "G02 16mm plywood",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "AC02 Acoustic Ceiling"
    },
    "nonres_ext_wall": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Nonres_Exterior_Wall_Insulation",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "nonres_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Nonres_Floor_Insulation"
    },
    "nonres_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Nonres_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "nonres_roof": {
      "layer_2": "G01 16mm gypsum board",
      "outside_layer": "Nonres_Roof_Insulation"
    },
    "nonres_roof_floor": {
      "layer_2": "Nonres_Roof_Insulation",
      "outside_layer": "G01 16mm gypsum board"
    },
    "res_ext_wall": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Res_Exterior_Wall_Insulation",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "res_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Res_Floor_Insulation"
    },
    "res_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Res_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "res_roof": {
      "layer_2": "G01 16mm gypsum board",
      "outside_layer": "Res_Roof_Insulation"
    },
    "res_roof_floor": {
      "layer_2": "Res_Roof_Insulation",
      "outside_layer": "G01 16mm gypsum board"
    },
    "semiheated_ext_wall": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Semiheated_Exterior_Wall_Insulation",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "semiheated_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Semiheated_Floor_Insulation"
    },
    "semiheated_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Semiheated_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "semiheated_roof": {
      "layer_2": "G01 16mm gypsum board",
      "outside_layer": "Semiheated_Roof_Insulation"
    },
    "semiheated_roof_floor": {
      "layer_2": "Semiheated_Roof_Insulation",
      "outside_layer": "G01 16mm gypsum board"
    }
  },
  "Construction:FfactorGroundFloor": {
    "Dining_Floor_Ffactor": {
      "area": 116.17147592,
      "f_factor": 0.90012,
      "perimeterexposed": 30.4856
    },
    "Kitchen_Floor_Ffactor": {
      "area": 116.17147592,
      "f_factor": 0.90012,
      "perimeterexposed": 30.4856
    }
  },
  "Controller:OutdoorAir": {
    "PSZ-AC_1:1_OA_Controller": {
      "actuator_node_name": "PSZ-AC_1:1_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_1:1_OARelief Node",
      "return_air_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node"
    },
    "PSZ-AC_2:2_OA_Controller": {
      "actuator_node_name": "PSZ-AC_2:2_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MINOA_FFKITCH_SCHED",
      "mixed_air_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_2:2_OARelief Node",
      "return_air_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node"
    }
  },
  "ConvergenceLimits": {
    "ConvergenceLimits 1": {
      "maximum_hvac_iterations": 5,
      "minimum_system_timestep": 15
    }
  },
  "Curve:Biquadratic": {
    "PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT": {
      "coefficient1_constant": 0.42415,
      "coefficient2_x": 0.04426,
      "coefficient3_x_2": -0.00042,
      "coefficient4_y": 0.00333,
      "coefficient5_y_2": -8e-05,
      "coefficient6_x_y": -0.00021,
      "maximum_value_of_x": 22.0,
      "maximum_value_of_y": 46.0,
      "minimum_value_of_x": 17.0,
      "minimum_value_of_y": 29.0
    },
    "PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT": {
      "coefficient1_constant": 1.23649,
      "coefficient2_x": -0.02431,
      "coefficient3_x_2": 0.00057,
      "coefficient4_y": -0.01434,
      "coefficient5_y_2": 0.00063,
      "coefficient6_x_y": -0.00038,
      "maximum_value_of_x": 22.0,
      "maximum_value_of_y": 46.0,
      "minimum_value_of_x": 17.0,
      "minimum_value_of_y": 29.0
    },
    "Main Chiller RecipCapFT": {
      "coefficient1_constant": 0.507883,
      "coefficient2_x": 0.145228,
      "coefficient3_x_2": -0.00625644,
      "coefficient4_y": -0.0011178,
      "coefficient5_y_2": -0.0001296,
      "coefficient6_x_y": -0.00028188,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 10,
      "maximum_value_of_y": 35,
      "minimum_value_of_x": 5,
      "minimum_value_of_y": 24,
      "output_unit_type": "Dimensionless"
    },
    "Main Chiller RecipEIRFT": {
      "coefficient1_constant": 1.03076,
      "coefficient2_x": -0.103536,
      "coefficient3_x_2": 0.00710208,
      "coefficient4_y": 0.0093186,
      "coefficient5_y_2": 0.00031752,
      "coefficient6_x_y": -0.00104328,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 10,
      "maximum_value_of_y": 35,
      "minimum_value_of_x": 5,
      "minimum_value_of_y": 24,
      "output_unit_type": "Dimensionless"
    }
  },
  "Curve:Cubic": {
    "Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult": {
      "coefficient1_constant": 0.0236,
      "coefficient2_x": 0.0006,
      "coefficient3_x_2": 0.0,
      "coefficient4_x_3": 0.0,
      "maximum_value_of_x": 20.0,
      "minimum_value_of_x": -35.0
    },
    "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult": {
      "coefficient1_constant": 0.026526281,
      "coefficient2_x": 0.001078032,
      "coefficient3_x_2": 6.02558e-05,
      "coefficient4_x_3": 1.23732e-06,
      "maximum_value_of_x": 20.0,
      "minimum_value_of_x": -35.0
    }
  },
  "Curve:Quadratic": {
    "PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFF": {
      "coefficient1_constant": 0.77136,
      "coefficient2_x": 0.34053,
      "coefficient3_x_2": -0.11088,
      "maximum_value_of_x": 1.13877,
      "minimum_value_of_x": 0.75918
    },
    "PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF": {
      "coefficient1_constant": 1.2055,
      "coefficient2_x": -0.32953,
      "coefficient3_x_2": 0.12308,
      "maximum_value_of_x": 1.13877,
      "minimum_value_of_x": 0.75918
    },
    "PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR": {
      "coefficient1_constant": 0.771,
      "coefficient2_x": 0.229,
      "coefficient3_x_2": 0.0,
      "maximum_value_of_x": 1.0,
      "minimum_value_of_x": 0.0
    },
    "RACK1_RackCOPfTCurve": {
      "coefficient1_constant": 1.7603,
      "coefficient2_x": -0.0377,
      "coefficient3_x_2": 0.0004,
      "maximum_value_of_x": 35.0,
      "minimum_value_of_x": 10.0
    },
    "RACK1_RackCondFanCurve2": {
      "coefficient1_constant": 0.0,
      "coefficient2_x": 0.0286,
      "coefficient3_x_2": 0.0,
      "maximum_value_of_x": 35.0,
      "minimum_value_of_x": 0.0
    },
    "RACK2_RackCOPfTCurve": {
      "coefficient1_constant": 1.0,
      "coefficient2_x": 0.0,
      "coefficient3_x_2": 0.0,
      "maximum_value_of_x": 50.0,
      "minimum_value_of_x": 0.0
    },
    "Main Chiller RecipEIRFPLR": {
      "coefficient1_constant": 0.088065,
      "coefficient2_x": 1.137742,
      "coefficient3_x_2": -0.225806,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    }
  },
  "Daylighting:Controls": {
    "Dining_DaylCtrl": {
      "control_data": [
        {
          "daylighting_reference_point_name": "Dining_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.38,
          "illuminance_setpoint_at_reference_point": 215.0
        },
        {
          "daylighting_reference_point_name": "Dining_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.38,
          "illuminance_setpoint_at_reference_point": 215.0
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
      "glare_calculation_daylighting_reference_point_name": "Dining_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Dining"
    }
  },
  "Daylighting:ReferencePoint": {
    "Dining_DaylRefPt1": {
      "x_coordinate_of_reference_point": 2.6548,
      "y_coordinate_of_reference_point": 2.6548,
      "z_coordinate_of_reference_point": 0.762,
      "zone_or_space_name": "Dining"
    },
    "Dining_DaylRefPt2": {
      "x_coordinate_of_reference_point": 12.588,
      "y_coordinate_of_reference_point": 2.6548,
      "z_coordinate_of_reference_point": 0.762,
      "zone_or_space_name": "Dining"
    }
  },
  "DesignSpecification:OutdoorAir": {
    "SZ DSOA Dining": {
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.003581378,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Kitchen": {
      "outdoor_air_flow_per_zone": 1.14135922046138,
      "outdoor_air_flow_per_zone_floor_area": 0.000792347,
      "outdoor_air_method": "Maximum"
    }
  },
  "ElectricEquipment": {
    "Dining_MiscElec_Equip": {
      "design_level": 13567.3111,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "Cooking",
      "fraction_latent": 0.25,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.3,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Dining"
    },
    "Kitchen_MiscElec_Equip": {
      "design_level": 31468.723,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "Cooking",
      "fraction_latent": 0.25,
      "fraction_lost": 0.3,
      "fraction_radiant": 0.3,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen"
    },
    "Kitchen_Reach-in-Freezer": {
      "design_level": 277.5,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "ReachInFreezer",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.25,
      "schedule_name": "Always_on",
      "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen"
    },
    "Kitchen_Reach-in-Refrigerator": {
      "design_level": 313.3,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "ReachInRefrigerator",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.25,
      "schedule_name": "Always_on",
      "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen"
    }
  },
  "EnergyManagementSystem:Actuator": {
    "Dining_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Dining_lights"
    },
    "Kitchen_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Kitchen_lights"
    }
  },
  "EnergyManagementSystem:InternalVariable": {
    "Dining_Area": {
      "internal_data_index_key_name": "Dining",
      "internal_data_type": "Zone Floor Area"
    },
    "Kitchen_Area": {
      "internal_data_index_key_name": "Kitchen",
      "internal_data_type": "Zone Floor Area"
    }
  },
  "EnergyManagementSystem:Program": {
    "SET_Dining_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Dining_LSr_IP=0.093*Dining_LSr/Dining_Area"
        },
        {
          "program_line": "IF (Dining_Occ_Sensor <= 0) && (Dining_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Dining_Light_Actuator = 0.02*Dining_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Dining_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Kitchen_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Kitchen_LSr_IP=0.093*Kitchen_LSr/Kitchen_Area"
        },
        {
          "program_line": "IF (Kitchen_Occ_Sensor <= 0) && (Kitchen_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Kitchen_Light_Actuator = 0.02*Kitchen_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Kitchen_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    }
  },
  "EnergyManagementSystem:ProgramCallingManager": {
    "SET_Dining_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Dining_Light_EMS_Program"
        }
      ]
    },
    "SET_Kitchen_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Kitchen_Light_EMS_Program"
        }
      ]
    }
  },
  "EnergyManagementSystem:Sensor": {
    "Dining_LSr": {
      "output_variable_or_output_meter_index_key_name": "Dining",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Dining_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Dining",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Kitchen_LSr": {
      "output_variable_or_output_meter_index_key_name": "Kitchen",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Kitchen_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Kitchen",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "OAT_F": {
      "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
    }
  },
  "Exterior:Lights": {
    "Exterior_Lights_a": {
      "control_option": "AstronomicalClock",
      "design_level": 122.81,
      "end_use_subcategory": "General",
      "schedule_name": "Exterior_lighting_schedule_a"
    },
    "Exterior_Lights_b": {
      "control_option": "AstronomicalClock",
      "design_level": 649.5,
      "end_use_subcategory": "General",
      "schedule_name": "Exterior_lighting_schedule_b_2016"
    }
  },
  "Fan:SystemModel": {
    "PSZ-AC_1:1_addAQ Fan": {
      "air_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode",
      "air_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "design_electric_power_consumption": "Autosize",
      "design_maximum_air_flow_rate": "Autosize",
      "design_power_sizing_method": "TotalEfficiencyAndPressure",
      "design_pressure_rise": 622.5,
      "electric_power_minimum_flow_rate_fraction": 1,
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.58175,
      "motor_efficiency": 0.895,
      "motor_in_air_stream_fraction": 1.0,
      "night_ventilation_mode_pressure_rise": 622.5,
      "number_of_speeds": 2,
      "speed_control_method": "Discrete",
      "speed_fractions": [
        {
          "speed_electric_power_fraction": 0.4,
          "speed_flow_fraction": 0.66
        },
        {
          "speed_electric_power_fraction": 1,
          "speed_flow_fraction": 1
        }
      ]
    },
    "PSZ-AC_2:2_addAQ Fan": {
      "air_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode",
      "air_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "design_electric_power_consumption": "Autosize",
      "design_maximum_air_flow_rate": "Autosize",
      "design_power_sizing_method": "TotalEfficiencyAndPressure",
      "design_pressure_rise": 622.5,
      "electric_power_minimum_flow_rate_fraction": 1,
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.56225,
      "motor_efficiency": 0.865,
      "motor_in_air_stream_fraction": 1.0,
      "night_ventilation_mode_pressure_rise": 622.5,
      "number_of_speeds": 2,
      "speed_control_method": "Discrete",
      "speed_fractions": [
        {
          "speed_electric_power_fraction": 0.4,
          "speed_flow_fraction": 0.66
        },
        {
          "speed_electric_power_fraction": 1,
          "speed_flow_fraction": 1
        }
      ]
    }
  },
  "Fan:ZoneExhaust": {
    "Dining Exhaust Fan": {
      "air_inlet_node_name": "Dining Exhaust Fan Node",
      "air_outlet_node_name": "Dining Exhaust Fan Outlet Node Name",
      "availability_schedule_name": "Hours_of_operation",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 1,
      "maximum_flow_rate": 0.41605,
      "pressure_rise": 0
    },
    "Kitchen Exhaust Fan": {
      "air_inlet_node_name": "Kitchen Exhaust Fan Node",
      "air_outlet_node_name": "Kitchen Exhaust Fan Outlet Node Name",
      "availability_schedule_name": "Hours_of_operation",
      "balanced_exhaust_fraction_schedule_name": "Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.385,
      "maximum_flow_rate": 1.5574,
      "pressure_rise": 124.5
    }
  },
  "FenestrationSurface:Detailed": {
    "Dining_Wall_East_Window": {
      "building_surface_name": "Dining_Wall_East",
      "construction_name": "NonreseastwestWindow_U_0.36_SHGC_0.38",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 15.243,
      "vertex_1_y_coordinate": 0.254,
      "vertex_1_z_coordinate": 1.9817,
      "vertex_2_x_coordinate": 15.243,
      "vertex_2_y_coordinate": 0.254,
      "vertex_2_z_coordinate": 1.0671,
      "vertex_3_x_coordinate": 15.243,
      "vertex_3_y_coordinate": 7.3673,
      "vertex_3_z_coordinate": 1.0671,
      "vertex_4_x_coordinate": 15.243,
      "vertex_4_y_coordinate": 7.3673,
      "vertex_4_z_coordinate": 1.9817,
      "view_factor_to_ground": "Autocalculate"
    },
    "Dining_Wall_South_Window": {
      "building_surface_name": "Dining_Wall_South",
      "construction_name": "NonresWindow_U_0.36_SHGC_0.38",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.508,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 1.9817,
      "vertex_2_x_coordinate": 0.508,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 1.0671,
      "vertex_3_x_coordinate": 14.735,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 1.0671,
      "vertex_4_x_coordinate": 14.735,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 1.9817,
      "view_factor_to_ground": "Autocalculate"
    },
    "Dining_Wall_West_Window": {
      "building_surface_name": "Dining_Wall_West",
      "construction_name": "NonreseastwestWindow_U_0.36_SHGC_0.38",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 7.3673,
      "vertex_1_z_coordinate": 1.9817,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 7.3673,
      "vertex_2_z_coordinate": 1.0671,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 0.254,
      "vertex_3_z_coordinate": 1.0671,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 0.254,
      "vertex_4_z_coordinate": 1.9817,
      "view_factor_to_ground": "Autocalculate"
    },
    "Kitchen_Wall_East_Door": {
      "building_surface_name": "Kitchen_Wall_East",
      "construction_name": "Swinging Door_con",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 15.2428,
      "vertex_1_y_coordinate": 10.148690892281,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 15.2428,
      "vertex_2_y_coordinate": 10.148690892281,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 15.2428,
      "vertex_3_y_coordinate": 11.063090892281,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 15.2428,
      "vertex_4_y_coordinate": 11.063090892281,
      "vertex_4_z_coordinate": 2.1336
    }
  },
  "GasEquipment": {
    "Kitchen_MiscGas_Equip": {
      "design_level": 91932.60058,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "Cooking",
      "fraction_latent": 0.1,
      "fraction_lost": 0.7,
      "fraction_radiant": 0.2,
      "schedule_name": "FF_GAS_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen"
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "daylighting_reference_point_coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction",
      "surface_temperature_upper_limit": 200.0
    }
  },
  "InternalMass": {
    "Dining_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 232.343,
      "zone_or_zonelist_name": "Dining"
    },
    "Kitchen_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 232.343,
      "zone_or_zonelist_name": "Kitchen"
    }
  },
  "Lights": {
    "Dining_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_DINING_SCH",
      "watts_per_floor_area": 4.305564167,
      "zone_or_zonelist_or_space_or_spacelist_name": "Dining"
    },
    "Kitchen_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_KITCHEN_SCH",
      "watts_per_floor_area": 11.73266235,
      "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen"
    }
  },
  "Material": {
    "100mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1016
    },
    "100mm Normalweight concrete wall": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1016
    },
    "150mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1524
    },
    "200mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "200mm Normalweight concrete wall": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "AC02 Acoustic Ceiling": {
      "conductivity": 0.057,
      "density": 288.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1339.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.2
    },
    "F07 25mm stucco": {
      "conductivity": 0.72,
      "density": 1856,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 840,
      "thermal_absorptance": 0.9,
      "thickness": 0.0254,
      "visible_absorptance": 0.7
    },
    "F08 Metal roof surface": {
      "conductivity": 45.28,
      "density": 7824,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 500,
      "thermal_absorptance": 0.9,
      "thickness": 0.0008
    },
    "F08 Metal surface": {
      "conductivity": 45.28,
      "density": 7824,
      "roughness": "Smooth",
      "specific_heat": 500,
      "thickness": 0.0008
    },
    "F12 Asphalt shingles": {
      "conductivity": 0.04,
      "density": 1120,
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "specific_heat": 1260,
      "thermal_absorptance": 0.9,
      "thickness": 0.0032
    },
    "F13 Built-up roofing": {
      "conductivity": 0.16,
      "density": 1120,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 1460,
      "thermal_absorptance": 0.9,
      "thickness": 0.0095
    },
    "G01 13mm gypsum board": {
      "conductivity": 0.16,
      "density": 800.0,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1090.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.5
    },
    "G01 16mm gypsum board": {
      "conductivity": 0.16,
      "density": 800,
      "roughness": "MediumSmooth",
      "specific_heat": 1090,
      "thickness": 0.0159
    },
    "G02 16mm plywood": {
      "conductivity": 0.12,
      "density": 544,
      "roughness": "Smooth",
      "specific_heat": 1210,
      "thickness": 0.0159
    },
    "M10 200mm concrete block basement wall": {
      "conductivity": 1.326,
      "density": 1842,
      "roughness": "MediumRough",
      "specific_heat": 912,
      "thickness": 0.2032
    },
    "M10 200mm concrete block wall": {
      "conductivity": 0.72,
      "density": 800,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "M14 150mm heavyweight concrete roof": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1524
    },
    "Std Wood 6inch": {
      "conductivity": 0.12,
      "density": 540.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1210,
      "thermal_absorptance": 0.9,
      "thickness": 0.15,
      "visible_absorptance": 0.7
    }
  },
  "Material:NoMass": {
    "Air_Wall_Material": {
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.2079491
    },
    "CP02 CARPET PAD": {
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.21648,
      "visible_absorptance": 0.8
    },
    "Nonres_Exterior_Wall_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 3.06957956753551,
      "visible_absorptance": 0.7
    },
    "Nonres_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Nonres_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 8.09877526034121,
      "visible_absorptance": 0.7
    },
    "Opaque Door panel_con": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.475963827,
      "visible_absorptance": 0.7
    },
    "Res_Exterior_Wall_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Res_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Res_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Semiheated_Exterior_Wall_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Semiheated_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Semiheated_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Std Opaque Door Panel": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.123456790123457,
      "visible_absorptance": 0.7
    }
  },
  "NodeList": {
    "Dining Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "Dining Exhaust Fan Node"
        }
      ]
    },
    "Dining Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Dining Direct Air Inlet Node Name"
        }
      ]
    },
    "Kitchen Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "Kitchen Exhaust Fan Node"
        }
      ]
    },
    "Kitchen Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Kitchen Direct Air Inlet Node Name"
        }
      ]
    },
    "PSZ-AC_1:1_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_1:1_OAInlet Node"
        }
      ]
    },
    "PSZ-AC_2:2_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_2:2_OAInlet Node"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "PSZ-AC_1:1_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_1:1_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_1:1_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node"
    },
    "PSZ-AC_2:2_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_2:2_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_2:2_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node"
    }
  },
  "OutdoorAir:Node": {
    "PSZ-AC_1:1_CoolCOA Ref node": {},
    "PSZ-AC_2:2_CoolCOA Ref node": {},
    "RACK1_condenserInlet": {},
    "RACK2_condenserInlet": {}
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_1:1_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 2": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_2:2_OANode List"
        }
      ]
    }
  },
  "Output:Constructions": {
    "Output:Constructions 1": {
      "details_type_1": "Constructions"
    }
  },
  "Output:Meter:MeterFileOnly": {
    "Output:Meter:MeterFileOnly 1": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 2": {
      "key_name": "Electricity:Building",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 3": {
      "key_name": "ElectricityNet:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 4": {
      "key_name": "Electricity:HVAC",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 5": {
      "key_name": "NaturalGas:Facility",
      "reporting_frequency": "Hourly"
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "DXF"
    }
  },
  "Output:Surfaces:List": {
    "Output:Surfaces:List 1": {
      "report_type": "Details"
    }
  },
  "Output:Table:Monthly": {
    "NameHolderMonthlySummary ClimateZone 5B": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary CodeAmendment NoneAmend": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary CodeName ASHRAE901": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary CodeYear 2019": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary PrototypeName RestaurantFastFood": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary RepresentCity USA_CO_Denver": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary State National": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary TaskScope National": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "reports": [
        {
          "report_name": "AllSummaryAndMonthly"
        }
      ]
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "IDF"
    }
  },
  "OutputControl:ReportingTolerances": {
    "OutputControl:ReportingTolerances 1": {
      "tolerance_for_time_cooling_setpoint_not_met": 0.556,
      "tolerance_for_time_heating_setpoint_not_met": 0.556
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "CommaAndHTML"
    }
  },
  "People": {
    "Dining": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 1.327,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Dining"
    },
    "Kitchen": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 6.2733,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen"
    }
  },
  "Pipe:Adiabatic": {
    "SHWSys1 Demand Bypass Pipe": {
      "inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
    },
    "SHWSys1 Demand Inlet Pipe": {
      "inlet_node_name": "SHWSys1 Demand Inlet Node",
      "outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
    },
    "SHWSys1 Demand Outlet Pipe": {
      "inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
      "outlet_node_name": "SHWSys1 Demand Outlet Node"
    },
    "SHWSys1 Supply Equipment Bypass Pipe": {
      "inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
      "outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
    },
    "SHWSys1 Supply Outlet Pipe": {
      "inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
      "outlet_node_name": "SHWSys1 Supply Outlet Node"
    },
    "CoolSysPrimary Demand Bypass Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "CoolSysPrimary Demand Bypass Pipe Outlet Node"
    },
    "CoolSysPrimary Demand Inlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Inlet Node",
      "outlet_node_name": "CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer"
    },
    "CoolSysPrimary Demand Outlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe",
      "outlet_node_name": "CoolSysPrimary Demand Outlet Node"
    },
    "CoolSysPrimary Supply Equipment Bypass Pipe": {
      "inlet_node_name": "CoolSysPrimary Supply Equip Bypass Inlet Node",
      "outlet_node_name": "CoolSysPrimary Supply Equip Bypass Outlet Node"
    },
    "CoolSysPrimary Supply Outlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe",
      "outlet_node_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary Demand Bypass Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "CoolSysSecondary Demand Bypass Pipe Outlet Node"
    },
    "CoolSysSecondary Demand Inlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Inlet Node",
      "outlet_node_name": "CoolSysSecondary Demand Inlet Pipe-CoolSysSecondary Demand Mixer"
    },
    "CoolSysSecondary Demand Outlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Mixer-CoolSysSecondary Demand Outlet Pipe",
      "outlet_node_name": "CoolSysSecondary Demand Outlet Node"
    },
    "CoolSysSecondary Supply Equipment Bypass Pipe": {
      "inlet_node_name": "CoolSysSecondary Supply Equip Bypass Inlet Node",
      "outlet_node_name": "CoolSysSecondary Supply Equip Bypass Outlet Node"
    },
    "CoolSysSecondary Supply Outlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Supply Mixer-CoolSysSecondary Supply Outlet Pipe",
      "outlet_node_name": "CoolSysSecondary Supply Outlet Node"
    },
    "TowerWaterSys Demand Bypass Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
    },
    "TowerWaterSys Demand Inlet Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Inlet Node",
      "outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
    },
    "TowerWaterSys Demand Outlet Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
      "outlet_node_name": "TowerWaterSys Demand Outlet Node"
    },
    "TowerWaterSys Supply Equipment Bypass Pipe": {
      "inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
      "outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
    },
    "TowerWaterSys Supply Outlet Pipe": {
      "inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
      "outlet_node_name": "TowerWaterSys Supply Outlet Node"
    }
  },
  "PlantEquipmentList": {
    "SHWSys1 Equipment List": {
      "equipment": [
        {
          "equipment_name": "SHWSys1 Water Heater",
          "equipment_object_type": "WaterHeater:Mixed"
        }
      ]
    },
    "CoolSysPrimary Equipment List": {
      "equipment": [
        {
          "equipment_name": "CoolSysPrimary Chiller",
          "equipment_object_type": "Chiller:Electric:EIR"
        }
      ]
    },
    "CoolSysSecondary TES Supply": {
      "equipment": [
        {
          "equipment_name": "Chilled Water Storage Tank 1",
          "equipment_object_type": "ThermalStorage:ChilledWater:Stratified"
        }
      ]
    }
  },
  "PlantEquipmentOperation:HeatingLoad": {
    "SHWSys1 Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000000000.0,
      "range_1_equipment_list_name": "SHWSys1 Equipment List"
    }
  },
  "PlantEquipmentOperationSchemes": {
    "SHWSys1 Loop Operation Scheme List": {
      "control_scheme_1_name": "SHWSys1 Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    },
    "CoolSysPrimary Loop Operation Scheme List": {
      "control_scheme_1_name": "CoolSysPrimary Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    },
    "CoolSysSecondary Loop Operation Scheme List": {
      "control_scheme_1_name": "CoolSysSecondary Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    }
  },
  "PlantLoop": {
    "SHWSys1": {
      "demand_side_branch_list_name": "SHWSys1 Demand Branches",
      "demand_side_connector_list_name": "SHWSys1 Demand Connectors",
      "demand_side_inlet_node_name": "SHWSys1 Demand Inlet Node",
      "demand_side_outlet_node_name": "SHWSys1 Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "SHWSys1 Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 60.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 10.0,
      "plant_equipment_operation_scheme_name": "SHWSys1 Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "SHWSys1 Supply Branches",
      "plant_side_connector_list_name": "SHWSys1 Supply Connectors",
      "plant_side_inlet_node_name": "SHWSys1 Supply Inlet Node",
      "plant_side_outlet_node_name": "SHWSys1 Supply Outlet Node"
    },
    "CoolSysPrimary": {
      "demand_side_branch_list_name": "CoolSysPrimary Demand Branches",
      "demand_side_connector_list_name": "CoolSysPrimary Demand Connectors",
      "demand_side_inlet_node_name": "CoolSysPrimary Demand Inlet Node",
      "demand_side_outlet_node_name": "CoolSysPrimary Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "CoolSysPrimary Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 98.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 1.0,
      "plant_equipment_operation_scheme_name": "CoolSysPrimary Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "CoolSysPrimary Supply Branches",
      "plant_side_connector_list_name": "CoolSysPrimary Supply Connectors",
      "plant_side_inlet_node_name": "CoolSysPrimary Supply Inlet Node",
      "plant_side_outlet_node_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary": {
      "demand_side_branch_list_name": "CoolSysSecondary Demand Branches",
      "demand_side_connector_list_name": "CoolSysSecondary Demand Connectors",
      "demand_side_inlet_node_name": "CoolSysSecondary Demand Inlet Node",
      "demand_side_outlet_node_name": "CoolSysSecondary Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "CoolSysSecondary Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 98.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 1.0,
      "plant_equipment_operation_scheme_name": "CoolSysSecondary Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "CoolSysSecondary Supply Branches",
      "plant_side_connector_list_name": "CoolSysSecondary Supply Connectors",
      "plant_side_inlet_node_name": "CoolSysSecondary Supply Inlet Node",
      "plant_side_outlet_node_name": "CoolSysSecondary Supply Outlet Node"
    }
  },
  "Pump:ConstantSpeed": {
    "SHWSys1 Pump": {
      "design_flow_rate": "Autosize",
      "design_power_consumption": "Autosize",
      "design_pump_head": 0.001,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "SHWSys1 Supply Inlet Node",
      "motor_efficiency": 0.3,
      "outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector",
      "pump_control_type": "Intermittent"
    },
    "TowerWaterSys Pump": {
      "design_flow_rate": "Autosize",
      "design_power_consumption": "Autosize",
      "design_pump_head": 179352,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "TowerWaterSys Supply Inlet Node",
      "motor_efficiency": 0.87,
      "outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector",
      "pump_control_type": "Intermittent"
    }
  },
  "Refrigeration:Case": {
    "Kitchen_Case:1_WALKINFREEZER": {
      "anti_sweat_heater_control_type": "None",
      "availability_schedule_name": "ALWAYS_ON",
      "case_anti_sweat_heater_power_per_unit_length": 0.0,
      "case_credit_fraction_schedule_name": "Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched",
      "case_defrost_drip_down_schedule_name": "Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched",
      "case_defrost_power_per_unit_length": 1291.7,
      "case_defrost_schedule_name": "Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched",
      "case_defrost_type": "Electric",
      "case_height": 0.0,
      "case_length": 2.44,
      "case_lighting_schedule_name": "walkin_occ_lght_sch",
      "case_operating_temperature": -23.0,
      "defrost_energy_correction_curve_type": "None",
      "fraction_of_anti_sweat_heater_energy_to_case": 0.0,
      "fraction_of_lighting_energy_to_case": 1.0,
      "humidity_at_zero_anti_sweat_heater_energy": 0.0,
      "latent_case_credit_curve_name": "Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult",
      "latent_case_credit_curve_type": "CaseTemperatureMethod",
      "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
      "operating_case_fan_power_per_unit_length": 21.14285714,
      "rated_ambient_relative_humidity": 55.0,
      "rated_ambient_temperature": 23.88,
      "rated_latent_heat_ratio": 0.1,
      "rated_runtime_fraction": 0.4,
      "rated_total_cooling_capacity_per_unit_length": 688.0,
      "refrigerated_case_restocking_schedule_name": "Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched",
      "standard_case_fan_power_per_unit_length": 21.14285714,
      "standard_case_lighting_power_per_unit_length": 33.0,
      "under_case_hvac_return_air_fraction": 0.0,
      "zone_name": "Kitchen"
    },
    "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE": {
      "anti_sweat_heater_control_type": "None",
      "availability_schedule_name": "ALWAYS_ON",
      "case_anti_sweat_heater_power_per_unit_length": 0.0,
      "case_defrost_power_per_unit_length": 0.0,
      "case_defrost_type": "None",
      "case_height": 0.0,
      "case_length": 3.05,
      "case_lighting_schedule_name": "walkin_occ_lght_sch",
      "case_operating_temperature": 2.0,
      "defrost_energy_correction_curve_type": "None",
      "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
      "fraction_of_lighting_energy_to_case": 1.0,
      "humidity_at_zero_anti_sweat_heater_energy": 0.0,
      "latent_case_credit_curve_name": "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult",
      "latent_case_credit_curve_type": "CaseTemperatureMethod",
      "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
      "operating_case_fan_power_per_unit_length": 18.85714286,
      "rated_ambient_relative_humidity": 55.0,
      "rated_ambient_temperature": 23.88,
      "rated_latent_heat_ratio": 0.08,
      "rated_runtime_fraction": 0.85,
      "rated_total_cooling_capacity_per_unit_length": 734.0,
      "refrigerated_case_restocking_schedule_name": "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
      "standard_case_fan_power_per_unit_length": 18.85714286,
      "standard_case_lighting_power_per_unit_length": 33.0,
      "under_case_hvac_return_air_fraction": 0.05,
      "zone_name": "Kitchen"
    }
  },
  "Refrigeration:CaseAndWalkInList": {
    "RACK1CaseList": {
      "cases_and_walkins": [
        {
          "case_or_walkin_name": "Kitchen_Case:1_WALKINFREEZER"
        }
      ]
    },
    "RACK2CaseList": {
      "cases_and_walkins": [
        {
          "case_or_walkin_name": "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE"
        }
      ]
    }
  },
  "Refrigeration:CompressorRack": {
    "RACK1": {
      "compressor_rack_cop_function_of_temperature_curve_name": "RACK1_RackCOPfTCurve",
      "condenser_air_inlet_node_name": "RACK1_condenserInlet",
      "condenser_fan_power_function_of_temperature_curve_name": "RACK1_RackCondFanCurve2",
      "condenser_type": "AirCooled",
      "design_compressor_rack_cop": 2.51,
      "design_condenser_fan_power": 330.0,
      "end_use_subcategory": "LowTempRefrigeration",
      "heat_rejection_location": "Zone",
      "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "RACK1CaseList"
    },
    "RACK2": {
      "compressor_rack_cop_function_of_temperature_curve_name": "RACK2_RackCOPfTCurve",
      "condenser_air_inlet_node_name": "RACK2_condenserInlet",
      "condenser_type": "AirCooled",
      "design_compressor_rack_cop": 7.29,
      "design_condenser_fan_power": 330.0,
      "end_use_subcategory": "MedTempRefrigeration",
      "heat_rejection_location": "Zone",
      "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "RACK2CaseList"
    }
  },
  "RunPeriod": {
    "RUNPERIOD 1": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "day_of_week_for_start_day": "Sunday",
      "end_day_of_month": 31,
      "end_month": 1,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "RunPeriodControl:DaylightSavingTime": {
    "RunPeriodControl:DaylightSavingTime 1": {
      "end_date": "1st Sunday in November",
      "start_date": "2nd Sunday in March"
    }
  },
  "RunPeriodControl:SpecialDays": {
    "Christmas": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "December 25"
    },
    "Columbus Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "2nd Monday in October"
    },
    "Independence Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "July 4"
    },
    "Labor Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "1st Monday in September"
    },
    "MLK Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in January"
    },
    "Memorial Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "Last Monday in May"
    },
    "New Years Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "January 1"
    },
    "Presidents Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in February"
    },
    "Thanksgiving": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "4th Thursday in November"
    },
    "Veterans Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "November 11"
    }
  },
  "Schedule:Compact": {
    "ACTIVITY_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 120.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "AIR_VELO_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "ALWAYS_OFF": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_EQUIP_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.0299674785
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0.01990145
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.029852175
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0.01990145
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.049753625
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.119869914
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1298590735
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1498373925
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.179804871
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.2097723495
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.259718147
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.2896856255
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.2697073065
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.2497289875
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.2297506685
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.2297506685
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.259718147
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.259718147
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.239739828
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.219761509
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.19978319
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.179804871
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0899024355
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0299674785
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.0299674785
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0.01990145
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.029852175
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0.01990145
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.049753625
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.1194087
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1298590735
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1498373925
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.179804871
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.2097723495
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.259718147
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.2896856255
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.2697073065
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.2497289875
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.2297506685
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.2297506685
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.259718147
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.259718147
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.239739828
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.219761509
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.19978319
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.179804871
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0899024355
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0299674785
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.29
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.0299674785
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0.01990145
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.029852175
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0.01990145
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.049753625
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.1194087
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1298590735
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1498373925
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.179804871
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.2097723495
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.259718147
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.2896856255
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.2697073065
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.2497289875
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.2297506685
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.2297506685
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.259718147
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.259718147
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.239739828
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.219761509
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.19978319
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.179804871
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0899024355
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0299674785
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_LIGHT_DINING_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekday"
        },
        {
          "field": "Until: 1:00"
        },
        {
          "field": 0.1398570735
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.186476098
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.372952196
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.559428294
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.839142441
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.466190245
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.279714147
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 1:00"
        },
        {
          "field": 0.186476098
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.279714147
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.559428294
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.745904392
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.839142441
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.466190245
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.279714147
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 1:00"
        },
        {
          "field": 0.186476098
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.279714147
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.466190245
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.652666343
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.559428294
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.466190245
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.279714147
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_LIGHT_KITCHEN_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekday"
        },
        {
          "field": "Until: 1:00"
        },
        {
          "field": 0.13332
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.17776
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.35552
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.53328
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.79992
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.4444
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.26664
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 1:00"
        },
        {
          "field": 0.17776
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.26664
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.53328
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.71104
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.79992
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.4444
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.26664
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 1:00"
        },
        {
          "field": 0.17776
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.26664
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.4444
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.62216
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.53328
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.4444
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.26664
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_LIGHT_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekday"
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 1:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 1:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.3
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_OCC_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.45
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.65
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.55
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.55
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.65
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_SWH_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.33
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.13
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.72
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.31
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.98
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.92
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.22
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.31
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.23
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.16
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.42
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.72
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.98
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.92
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.23
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.16
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.42
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.72
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.98
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.92
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.23
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.16
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.42
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "CLGSETP_KITCHEN_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 28.33
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_KITCHEN_SCH_NO_SETBACK": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 28.33
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_KITCHEN_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 28.33
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 28.9
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 28.9
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 28.9
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.11
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_NO_SETBACK": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLOTHING_SCH": {
      "data": [
        {
          "field": "Through: 04/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Through: 09/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "DOOR_INFIL_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.144
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.462
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.258
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.558
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.829
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.74
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.462
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.258
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.363
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.558
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.829
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.558
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.363
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.258
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.144
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.558
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.462
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.258
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.462
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.558
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.462
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.363
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.74
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.915
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.74
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.65
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.558
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.363
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.144
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.558
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.258
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.363
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.558
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.363
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.258
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.363
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.462
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.558
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.65
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.74
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.462
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.258
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Dual Zone Control Type Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4
        }
      ],
      "schedule_type_limits_name": "Control Type"
    },
    "Exterior_Lgt_189_1": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:Weekdays"
        },
        {
          "field": "Until:  1:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For:Saturday"
        },
        {
          "field": "Until:  1:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until:  1:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_Lgt_ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Exterior_lighting_schedule_a": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_a_IECC2015": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For:Saturdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For:AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_b": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_b_2016": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "FAN_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "FF_GAS_EQUIP_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays Saturday"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.03
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0.02
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.03
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0.02
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.13
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.18
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.29
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.27
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.23
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.23
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.24
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.22
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.18
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.09
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.03
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.29
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.03
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0.02
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.03
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0.02
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.13
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.18
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.29
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.27
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.23
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.23
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.24
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.22
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.18
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.09
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.03
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "HTGSETP_KITCHEN_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.22
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 18.89
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_KITCHEN_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.22
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 16.7
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 16.7
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 18.89
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 16.7
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 18.89
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 18.33
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.11
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 18.33
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.11
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HVACOperationSchd": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekday SummerDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "on/off"
    },
    "Hours_of_operation": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekday SummerDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "on/off"
    },
    "INFIL_SCH_PNNL": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.25
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekday SummerDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.26715046324248
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.26715046324248
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.26715046324248
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.26715046324248
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.26715046324248
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.26715046324248
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Kitchen Water Equipment Hot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Kitchen Water Equipment Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Kitchen Water Equipment Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Interpolate:No"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Interpolate:Average"
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 11:20"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 23:20"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "schedule_type_limits_name": "ON/OFF"
    },
    "Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Interpolate:Average"
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 11:30"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 23:30"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "schedule_type_limits_name": "ON/OFF"
    },
    "Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Tuesday Friday"
        },
        {
          "field": "Until: 4:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 725.0
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 417.0
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 290.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 4:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 125.0
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 117.0
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 90.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 125.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 117.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 90.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 50.0
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 70.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 80.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 70.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 50.0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 80.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 90.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 80.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "Kitchen_Exhaust_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekday SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "on/off"
    },
    "MinOA_FFKitch_Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "MinOA_MotorizedDamper_Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekday SummerDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "MinOA_Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "PlantOnSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "SHADING_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "SHWSys1 Water Heater Ambient Temperature Schedule Name": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 22.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "SHWSys1 Water Heater Setpoint Temperature Schedule Name": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "SHWSys1-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "VESTIBULE_DOOR_INFIL_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.445
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.241
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.542
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.821
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.73
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.445
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.241
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.345
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.542
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.821
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.542
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.345
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.241
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.542
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.445
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.241
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.445
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.542
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.445
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.345
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.73
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.911
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.73
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.637
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.542
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.345
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.542
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.241
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.345
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.542
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.345
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.241
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.345
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.445
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.542
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.637
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.73
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.445
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.241
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "WORK_EFF_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "walkin_occ_lght_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekday"
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.104
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.208
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.312
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.468
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.156
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 1:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.156
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.312
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.416
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.468
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.156
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 1:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.156
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.364
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.312
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.156
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "CW-Tank-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 5.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "TES Charge Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "CW-Primary-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4.4
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CW-Secondary-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 6.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "TES Ambient Temp Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 24.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    }
  },
  "Schedule:Constant": {
    "SZ_system_OA_Max_Frac_SCH": {
      "hourly_value": 0.75,
      "schedule_type_limits_name": "Fraction"
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "Control Type": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 4
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1.0
    },
    "Humidity": {
      "lower_limit_value": 10,
      "numeric_type": "Continuous",
      "upper_limit_value": 90
    },
    "Number": {},
    "On/Off": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1
    },
    "Temperature": {
      "lower_limit_value": -60,
      "numeric_type": "Continuous",
      "upper_limit_value": 200
    }
  },
  "SetpointManager:MixedAir": {
    "PSZ-AC_1:1_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode",
      "fan_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode"
    },
    "PSZ-AC_1:1_HeatC MixedAir Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode",
      "fan_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_1:1 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode"
    },
    "PSZ-AC_1:1_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1 FanNode",
      "fan_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode"
    },
    "PSZ-AC_2:2_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode",
      "fan_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode"
    },
    "PSZ-AC_2:2_HeatC MixedAir Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode",
      "fan_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_2:2 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode"
    },
    "PSZ-AC_2:2_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2 FanNode",
      "fan_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode"
    }
  },
  "SetpointManager:Scheduled": {
    "SHWSys1 Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "SHWSys1-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "SHWSys1 Supply Outlet Node"
    },
    "CoolSysPrimary Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "CW-Primary-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "CW-Secondary-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "CoolSysSecondary Supply Outlet Node"
    }
  },
  "SetpointManager:SingleZone:Cooling": {
    "SupAirTemp MngrDining - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "Dining",
      "maximum_supply_air_temperature": 99,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Dining Direct Air Inlet Node Name",
      "zone_node_name": "Dining Air Node"
    },
    "SupAirTemp MngrKitchen - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "Kitchen",
      "maximum_supply_air_temperature": 99,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Kitchen Direct Air Inlet Node Name",
      "zone_node_name": "Kitchen Air Node"
    }
  },
  "SetpointManager:SingleZone:Heating": {
    "SupAirTemp MngrDining - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "Dining",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "PSZ-AC_1:1 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "Dining Direct Air Inlet Node Name",
      "zone_node_name": "Dining Air Node"
    },
    "SupAirTemp MngrKitchen - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "Kitchen",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "PSZ-AC_2:2 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "Kitchen Direct Air Inlet Node Name",
      "zone_node_name": "Kitchen Air Node"
    }
  },
  "ShadowCalculation": {
    "ShadowCalculation 1": {
      "maximum_figures_in_shadow_overlap_calculations": 200,
      "shading_calculation_method": "PolygonClipping",
      "shading_calculation_update_frequency": 30,
      "shading_calculation_update_frequency_method": "Periodic"
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "Yes",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:GroundTemperature:FCfactorMethod": {
    "Site:GroundTemperature:FCfactorMethod 1": {
      "april_ground_temperature": 0.8,
      "august_ground_temperature": 13.7,
      "december_ground_temperature": 18.5,
      "february_ground_temperature": 3.0,
      "january_ground_temperature": 7.1,
      "july_ground_temperature": 6.1,
      "june_ground_temperature": 4.8,
      "march_ground_temperature": -1.0,
      "may_ground_temperature": -0.2,
      "november_ground_temperature": 21.7,
      "october_ground_temperature": 22.7,
      "september_ground_temperature": 22.2
    }
  },
  "Site:Location": {
    "USA IL-CHICAGO-OHARE": {
      "elevation": 190,
      "latitude": 41.77,
      "longitude": -87.75,
      "time_zone": -6.0
    }
  },
  "Site:WaterMainsTemperature": {
    "Site:WaterMainsTemperature 1": {
      "annual_average_outdoor_air_temperature": 9.95,
      "calculation_method": "Correlation",
      "maximum_difference_in_monthly_average_outdoor_air_temperatures": 23.7
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1.2,
      "heating_sizing_factor": 1.2,
      "timesteps_in_averaging_window": 6
    }
  },
  "Sizing:Plant": {
    "Sizing:Plant 1": {
      "design_loop_exit_temperature": 60,
      "loop_design_temperature_difference": 5.0,
      "loop_type": "Heating",
      "plant_or_condenser_loop_name": "SHWSys1"
    },
    "Sizing:Plant CoolSysPrimary": {
      "design_loop_exit_temperature": 4.4,
      "loop_design_temperature_difference": 5.0,
      "loop_type": "Cooling",
      "plant_or_condenser_loop_name": "CoolSysPrimary"
    },
    "Sizing:Plant CoolSysSecondary": {
      "design_loop_exit_temperature": 6.7,
      "loop_design_temperature_difference": 4.5,
      "loop_type": "Cooling",
      "plant_or_condenser_loop_name": "CoolSysSecondary"
    },
    "Sizing:Plant TowerWaterSys": {
      "design_loop_exit_temperature": 29.4,
      "loop_design_temperature_difference": 5.6,
      "loop_type": "Condenser",
      "plant_or_condenser_loop_name": "TowerWaterSys"
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_1:1",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.007,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 2": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_2:2",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.007,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDayWithLimit",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "cooling_minimum_air_flow_per_zone_floor_area": 0.003581176,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Dining",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Dining"
    },
    "Sizing:Zone 2": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDayWithLimit",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 1.14135922046138,
      "cooling_minimum_air_flow_fraction": 0.0,
      "cooling_minimum_air_flow_per_zone_floor_area": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Kitchen",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Kitchen"
    }
  },
  "SizingPeriod:DesignDay": {
    "CHICAGO Ann Clg .4% Condns WB=>MDB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 10.7,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 31.2,
      "month": 7,
      "rain_indicator": "No",
      "sky_clearness": 1.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
      "wind_direction": 230,
      "wind_speed": 5.3
    },
    "CHICAGO Ann Htg 99.6% Condns DB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -20.6,
      "month": 1,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
      "wind_direction": 270,
      "wind_speed": 4.9
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "TARP"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "Dining DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
    },
    "Kitchen DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_KITCHEN_SCH_NO_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_KITCHEN_SCH_NO_OPTIMUM"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 4
    }
  },
  "UnitarySystemPerformance:Multispeed": {
    "PSZ-AC_1:1_Unitary_Package_DX_Perf": {
      "flow_ratios": [
        {
          "cooling_speed_supply_air_flow_ratio": 0.66,
          "heating_speed_supply_air_flow_ratio": 1
        },
        {
          "cooling_speed_supply_air_flow_ratio": 1,
          "heating_speed_supply_air_flow_ratio": 1
        }
      ],
      "no_load_supply_air_flow_rate_ratio": 0.66,
      "number_of_speeds_for_cooling": 2,
      "number_of_speeds_for_heating": 2,
      "single_mode_operation": "No"
    },
    "PSZ-AC_2:2_Unitary_Package_DX_Perf": {
      "flow_ratios": [
        {
          "cooling_speed_supply_air_flow_ratio": 0.66,
          "heating_speed_supply_air_flow_ratio": 1
        },
        {
          "cooling_speed_supply_air_flow_ratio": 1,
          "heating_speed_supply_air_flow_ratio": 1
        }
      ],
      "no_load_supply_air_flow_rate_ratio": 0.66,
      "number_of_speeds_for_cooling": 2,
      "number_of_speeds_for_heating": 2,
      "single_mode_operation": "No"
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "24.1"
    }
  },
  "WaterHeater:Mixed": {
    "SHWSys1 Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "KITCHEN",
      "deadband_temperature_difference": 2.0,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "NaturalGas",
      "heater_maximum_capacity": 29307.11,
      "heater_thermal_efficiency": 0.808039999,
      "indirect_water_heating_recovery_time": 1.5,
      "maximum_temperature_limit": 82.2222,
      "off_cycle_loss_coefficient_to_ambient_temperature": 7.561562668,
      "off_cycle_parasitic_fuel_consumption_rate": 720,
      "off_cycle_parasitic_fuel_type": "NaturalGas",
      "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
      "on_cycle_loss_coefficient_to_ambient_temperature": 7.561562668,
      "on_cycle_parasitic_fuel_consumption_rate": 720,
      "on_cycle_parasitic_fuel_type": "NaturalGas",
      "setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule Name",
      "source_side_design_flow_rate": "Autosize",
      "source_side_effectiveness": 1.0,
      "tank_volume": 0.3785412,
      "use_side_design_flow_rate": "Autosize",
      "use_side_effectiveness": 1.0,
      "use_side_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
      "use_side_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
    }
  },
  "WaterUse:Connections": {
    "Kitchen Water Equipment": {
      "connections": [
        {
          "water_use_equipment_name": "Kitchen Water Equipment"
        }
      ],
      "inlet_node_name": "Kitchen Water Equipment Water Inlet Node",
      "outlet_node_name": "Kitchen Water Equipment Water Outlet Node"
    }
  },
  "WaterUse:Equipment": {
    "Kitchen Water Equipment": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Kitchen Water Equipment Hot Supply Temp Sched",
      "latent_fraction_schedule_name": "Kitchen Water Equipment Latent fract sched",
      "peak_flow_rate": 9.598e-05,
      "sensible_fraction_schedule_name": "Kitchen Water Equipment Sensible fract sched",
      "zone_name": "Kitchen"
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "Nonres East West Glazing Layer": {
      "solar_heat_gain_coefficient": 0.38,
      "u_factor": 2.0441736,
      "visible_transmittance": 0.418
    },
    "Nonres Window Glazing Layer": {
      "solar_heat_gain_coefficient": 0.38,
      "u_factor": 2.0441736,
      "visible_transmittance": 0.418
    }
  },
  "Zone": {
    "Dining": {
      "ceiling_height": 3.0488,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 354.1836,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Kitchen": {
      "ceiling_height": 3.0488,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 354.1836,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "attic": {
      "ceiling_height": -9999.0,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "No",
      "type": 1,
      "volume": 262.3406,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 3.0488
    }
  },
  "ZoneControl:Thermostat": {
    "Dining Thermostat": {
      "control_1_name": "Dining DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Dining"
    },
    "Kitchen Thermostat": {
      "control_1_name": "Kitchen DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Kitchen"
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "Dining Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "Dining Direct Air Inlet Node Name",
      "air_terminal_name": "Dining Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Kitchen Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "Kitchen Direct Air Inlet Node Name",
      "air_terminal_name": "Kitchen Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_exhaust_node_or_nodelist_name": "Dining Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "Dining Inlet Nodes",
      "zone_air_node_name": "Dining Air Node",
      "zone_conditioning_equipment_list_name": "Dining Equipment",
      "zone_name": "Dining",
      "zone_return_air_node_or_nodelist_name": "Dining Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_air_exhaust_node_or_nodelist_name": "Kitchen Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "Kitchen Inlet Nodes",
      "zone_air_node_name": "Kitchen Air Node",
      "zone_conditioning_equipment_list_name": "Kitchen Equipment",
      "zone_name": "Kitchen",
      "zone_return_air_node_or_nodelist_name": "Kitchen Return Air Node Name"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "Dining Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Dining Exhaust Fan",
          "zone_equipment_object_type": "Fan:ZoneExhaust"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "Dining Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Kitchen Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Kitchen Exhaust Fan",
          "zone_equipment_object_type": "Fan:ZoneExhaust"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "Kitchen Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "Dining_Door_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate": 0.583798439,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "VESTIBULE_DOOR_INFIL_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "Dining"
    },
    "Dining_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.00056896,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Dining"
    },
    "Kitchen_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.00056896,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen"
    },
    "attic_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate": 0.0729,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "ALWAYS_ON",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "attic"
    }
  },
  "Coil:Cooling:Water": {
    "PSZ-AC_1:1 CoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "air_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode",
      "water_inlet_node_name": "PSZ-AC_1:1 CoolC Water Inlet Node",
      "water_outlet_node_name": "PSZ-AC_1:1 CoolC Water Outlet Node",
      "design_air_flow_rate": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_water_temperature_difference": 4.5,
      "type_of_analysis": "DetailedAnalysis",
      "heat_exchanger_configuration": "CounterFlow"
    },
    "PSZ-AC_2:2 CoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "air_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode",
      "water_inlet_node_name": "PSZ-AC_2:2 CoolC Water Inlet Node",
      "water_outlet_node_name": "PSZ-AC_2:2 CoolC Water Outlet Node",
      "design_air_flow_rate": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_water_temperature_difference": 4.5,
      "type_of_analysis": "DetailedAnalysis",
      "heat_exchanger_configuration": "CounterFlow"
    }
  },
  "Chiller:Electric:EIR": {
    "CoolSysPrimary Chiller": {
      "chilled_water_inlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNode",
      "chilled_water_outlet_node_name": "CoolSysPrimary Supply Equipment Outlet Node",
      "chiller_flow_mode": "ConstantFlow",
      "condenser_inlet_node_name": "CoolSysPrimary Chiller Water Inlet Node",
      "condenser_outlet_node_name": "CoolSysPrimary Chiller Water Outlet Node",
      "condenser_type": "WaterCooled",
      "cooling_capacity_function_of_temperature_curve_name": "Main Chiller RecipCapFT",
      "design_heat_recovery_water_flow_rate": 0.0,
      "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "Main Chiller RecipEIRFPLR",
      "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "Main Chiller RecipEIRFT",
      "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
      "leaving_chilled_water_lower_temperature_limit": 3.0,
      "maximum_part_load_ratio": 1,
      "minimum_part_load_ratio": 0,
      "minimum_unloading_ratio": 0.25,
      "optimum_part_load_ratio": 1,
      "reference_capacity": 97000.0,
      "reference_chilled_water_flow_rate": "Autosize",
      "reference_condenser_fluid_flow_rate": "Autosize",
      "reference_cop": 3.2,
      "reference_entering_condenser_fluid_temperature": 29.4,
      "reference_leaving_chilled_water_temperature": 4.4
    }
  },
  "CondenserEquipmentList": {
    "TowerWaterSys Equipment List": {
      "equipment": [
        {
          "equipment_name": "TowerWaterSys CoolTower",
          "equipment_object_type": "CoolingTower:SingleSpeed"
        }
      ]
    }
  },
  "CondenserEquipmentOperationSchemes": {
    "TowerWaterSys Loop Operation Scheme List": {
      "control_scheme_1_name": "TowerWaterSys Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    }
  },
  "CondenserLoop": {
    "TowerWaterSys": {
      "condenser_demand_side_branch_list_name": "TowerWaterSys Demand Branches",
      "condenser_demand_side_connector_list_name": "TowerWaterSys Demand Connectors",
      "condenser_equipment_operation_scheme_name": "TowerWaterSys Loop Operation Scheme List",
      "condenser_loop_temperature_setpoint_node_name": "TowerWaterSys Supply Outlet Node",
      "condenser_loop_volume": "Autocalculate",
      "condenser_side_branch_list_name": "TowerWaterSys Supply Branches",
      "condenser_side_connector_list_name": "TowerWaterSys Supply Connectors",
      "condenser_side_inlet_node_name": "TowerWaterSys Supply Inlet Node",
      "condenser_side_outlet_node_name": "TowerWaterSys Supply Outlet Node",
      "demand_side_inlet_node_name": "TowerWaterSys Demand Inlet Node",
      "demand_side_outlet_node_name": "TowerWaterSys Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "SequentialLoad",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 80.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 5.0
    }
  },
  "CoolingTower:SingleSpeed": {
    "TowerWaterSys CoolTower": {
      "design_air_flow_rate": "Autosize",
      "design_fan_power": "Autosize",
      "design_u_factor_times_area_value": "Autosize",
      "design_water_flow_rate": "Autosize",
      "free_convection_regime_air_flow_rate": "Autocalculate",
      "free_convection_regime_u_factor_times_area_value": "Autocalculate",
      "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
      "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
    }
  },
  "PlantEquipmentOperation:CoolingLoad": {
    "CoolSysPrimary Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 100000000000000.0,
      "range_1_equipment_list_name": "CoolSysPrimary Equipment List"
    },
    "CoolSysSecondary Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000.0,
      "range_1_equipment_list_name": "CoolSysSecondary TES Supply"
    },
    "TowerWaterSys Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000000.0,
      "range_1_equipment_list_name": "TowerWaterSys Equipment List"
    }
  },
  "Pump:VariableSpeed": {
    "CoolSysPrimary Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_maximum_flow_rate": "Autosize",
      "design_minimum_flow_rate": 0.0,
      "design_power_consumption": "Autosize",
      "design_pump_head": 15000,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "CoolSysPrimary Supply Inlet Node",
      "motor_efficiency": 0.9,
      "outlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNodeviaConnector",
      "pump_control_type": "Intermittent"
    },
    "CoolSysSecondary Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_maximum_flow_rate": "Autosize",
      "design_minimum_flow_rate": 0.0,
      "design_power_consumption": "Autosize",
      "design_pump_head": 15000,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "CoolSysSecondary Supply Inlet Node",
      "motor_efficiency": 0.9,
      "outlet_node_name": "CoolSysSecondary Pump-CoolSysSecondary ChillerNodeviaConnector",
      "pump_control_type": "Intermittent"
    }
  },
  "SetpointManager:FollowOutdoorAirTemperature": {
    "MyCondenserControl": {
      "control_variable": "Temperature",
      "maximum_setpoint_temperature": 80,
      "minimum_setpoint_temperature": 5,
      "offset_temperature_difference": 0,
      "reference_temperature_type": "OutdoorAirWetBulb",
      "setpoint_node_or_nodelist_name": "TowerWaterSys Supply Outlet Node"
    }
  },
  "ThermalStorage:ChilledWater:Stratified": {
    "Chilled Water Storage Tank 1": {
      "additional_destratification_conductivity": 0.0,
      "ambient_temperature_indicator": "Schedule",
      "ambient_temperature_schedule_name": "TES Ambient Temp Schedule",
      "deadband_temperature_difference": 1.0,
      "inlet_mode": "Seeking",
      "minimum_temperature_limit": 1,
      "nominal_cooling_capacity": 97000.0,
      "number_of_nodes": 6,
      "setpoint_temperature_schedule_name": "CW-Tank-Temp-Schedule",
      "source_side_availability_schedule_name": "TES Charge Schedule",
      "source_side_design_flow_rate": "Autosize",
      "source_side_heat_transfer_effectiveness": 1,
      "source_side_inlet_height": 0.15,
      "source_side_outlet_height": 7.85,
      "source_side_inlet_node_name": "CW Tank Charge Inlet Node",
      "source_side_outlet_node_name": "CW Tank Charge Outlet Node",
      "tank_height": 8.0,
      "tank_recovery_time": 4,
      "tank_shape": "VerticalCylinder",
      "tank_volume": 58.5,
      "temperature_sensor_height": 6.48,
      "uniform_skin_loss_coefficient_per_unit_area_to_ambient_temperature": 0.06811,
      "use_side_availability_schedule_name": "ALWAYS_ON",
      "use_side_design_flow_rate": "Autosize",
      "use_side_heat_transfer_effectiveness": 1,
      "use_side_inlet_height": 7.85,
      "use_side_outlet_height": 0.15,
      "use_side_inlet_node_name": "CW Tank Discharge Inlet node",
      "use_side_outlet_node_name": "CW Tank Discharge Outlet node"
    }
  }
}