{
  "AirLoopHVAC": {
    "PSZ-AC:1": {
      "availability_manager_list_name": "PSZ-AC:1 Availability Manager List",
      "branch_list_name": "PSZ-AC:1 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:1 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:1 Supply Equipment Outlet Node"
    },
    "PSZ-AC:2": {
      "availability_manager_list_name": "PSZ-AC:2 Availability Manager List",
      "branch_list_name": "PSZ-AC:2 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:2 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:2 Supply Equipment Outlet Node"
    },
    "PSZ-AC:3": {
      "availability_manager_list_name": "PSZ-AC:3 Availability Manager List",
      "branch_list_name": "PSZ-AC:3 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:3 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:3 Supply Equipment Outlet Node"
    },
    "PSZ-AC:4": {
      "availability_manager_list_name": "PSZ-AC:4 Availability Manager List",
      "branch_list_name": "PSZ-AC:4 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:4 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:4 Supply Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "PSZ-AC:1_OA_Controllers": {
      "controller_1_name": "PSZ-AC:1_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC:2_OA_Controllers": {
      "controller_1_name": "PSZ-AC:2_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC:3_OA_Controllers": {
      "controller_1_name": "PSZ-AC:3_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC:4_OA_Controllers": {
      "controller_1_name": "PSZ-AC:4_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "PSZ-AC:1_OA": {
      "controller_list_name": "PSZ-AC:1_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:1_OA_Equipment"
    },
    "PSZ-AC:2_OA": {
      "controller_list_name": "PSZ-AC:2_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:2_OA_Equipment"
    },
    "PSZ-AC:3_OA": {
      "controller_list_name": "PSZ-AC:3_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:3_OA_Equipment"
    },
    "PSZ-AC:4_OA": {
      "controller_list_name": "PSZ-AC:4_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:4_OA_Equipment"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "PSZ-AC:1_OA_Equipment": {
      "component_1_name": "PSZ-AC:1_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC:2_OA_Equipment": {
      "component_1_name": "PSZ-AC:2_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC:3_OA_Equipment": {
      "component_1_name": "PSZ-AC:3_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC:4_OA_Equipment": {
      "component_1_name": "PSZ-AC:4_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "PSZ-AC:1 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:1 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
    },
    "PSZ-AC:2 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:2 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
    },
    "PSZ-AC:3 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:3 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
    },
    "PSZ-AC:4 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:4 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "PSZ-AC:1": {
      "components": [
        {
          "component_name": "PSZ-AC:1 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node"
    },
    "PSZ-AC:2": {
      "components": [
        {
          "component_name": "PSZ-AC:2 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node"
    },
    "PSZ-AC:3": {
      "components": [
        {
          "component_name": "PSZ-AC:3 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node"
    },
    "PSZ-AC:4": {
      "components": [
        {
          "component_name": "PSZ-AC:4 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node"
    }
  },
  "AirLoopHVAC:UnitarySystem": {
    "PSZ-AC:1_Unitary_Package_DX": {
      "air_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode",
      "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Back_Space",
      "cooling_coil_name": "PSZ-AC:1_Unitary_Package_DX CoolC",
      "cooling_coil_object_type": "Coil:Cooling:Water",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "fan_placement": "BlowThrough",
      "heating_coil_name": "PSZ-AC:1_Unitary_Package_HeatCoil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
      "supply_fan_name": "PSZ-AC:1_addAQ_Unitary_Package_fan",
      "supply_fan_object_type": "Fan:SystemModel",
      "use_doas_dx_cooling_coil": "No"
    },
    "PSZ-AC:2_Unitary_Package_DX": {
      "air_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode",
      "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Core_Retail",
      "cooling_coil_name": "PSZ-AC:2_Unitary_Package_DX CoolC",
      "cooling_coil_object_type": "Coil:Cooling:Water",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "fan_placement": "BlowThrough",
      "heating_coil_name": "PSZ-AC:2_Unitary_Package_HeatCoil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
      "supply_fan_name": "PSZ-AC:2_addAQ_Unitary_Package_fan",
      "supply_fan_object_type": "Fan:SystemModel",
      "use_doas_dx_cooling_coil": "No"
    },
    "PSZ-AC:3_Unitary_Package_DX": {
      "air_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode",
      "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Point_Of_Sale",
      "cooling_coil_name": "PSZ-AC:3_Unitary_Package_DX CoolC",
      "cooling_coil_object_type": "Coil:Cooling:Water",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "fan_placement": "BlowThrough",
      "heating_coil_name": "PSZ-AC:3_Unitary_Package_HeatCoil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
      "supply_fan_name": "PSZ-AC:3_addAQ_Unitary_Package_fan",
      "supply_fan_object_type": "Fan:SystemModel",
      "use_doas_dx_cooling_coil": "No"
    },
    "PSZ-AC:4_Unitary_Package_DX": {
      "air_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode",
      "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "availability_schedule_name": "ALWAYS_ON",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Front_Retail",
      "cooling_coil_name": "PSZ-AC:4_Unitary_Package_DX CoolC",
      "cooling_coil_object_type": "Coil:Cooling:Water",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "fan_placement": "BlowThrough",
      "heating_coil_name": "PSZ-AC:4_Unitary_Package_HeatCoil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
      "supply_fan_name": "PSZ-AC:4_addAQ_Unitary_Package_fan",
      "supply_fan_object_type": "Fan:SystemModel",
      "use_doas_dx_cooling_coil": "No"
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "PSZ-AC:1 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Back_Space Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
    },
    "PSZ-AC:2 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Core_Retail Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
    },
    "PSZ-AC:3 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Point_Of_Sale Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
    },
    "PSZ-AC:4 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Front_Retail Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "PSZ-AC:1 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Back_Space Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC:2 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Core_Retail Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC:3 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Point_Of_Sale Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC:4 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Front_Retail Direct Air Inlet Node Name ATInlet"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
    "Back_Space Direct Air": {
      "air_inlet_node_name": "Back_Space Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "Back_Space Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "Core_Retail Direct Air": {
      "air_inlet_node_name": "Core_Retail Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "Core_Retail Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "Front_Retail Direct Air": {
      "air_inlet_node_name": "Front_Retail Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "Front_Retail Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "Point_Of_Sale Direct Air": {
      "air_inlet_node_name": "Point_Of_Sale Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "Point_Of_Sale Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    }
  },
  "AvailabilityManager:NightCycle": {
    "PSZ-AC:1 Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC:2 Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC:3 Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC:4 Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    }
  },
  "AvailabilityManagerAssignmentList": {
    "PSZ-AC:1 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:1 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC:2 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:2 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC:3 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:3 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC:4 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:4 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    }
  },
  "Branch": {
    "PSZ-AC:1 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:1_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode",
          "component_name": "PSZ-AC:1_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC:2 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:2_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode",
          "component_name": "PSZ-AC:2_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC:3 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:3_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode",
          "component_name": "PSZ-AC:3_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC:4 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:4_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode",
          "component_name": "PSZ-AC:4_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node"
        }
      ]
    },
    "CoolSysPrimary CW Storage Charge Branch": {
      "components": [
        {
          "component_inlet_node_name": "CW Tank Charge Inlet Node",
          "component_name": "Chilled Water Storage Tank 1",
          "component_object_type": "ThermalStorage:ChilledWater:Stratified",
          "component_outlet_node_name": "CW Tank Charge Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Bypass Pipe Inlet Node",
          "component_name": "CoolSysPrimary Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Inlet Node",
          "component_name": "CoolSysPrimary Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer"
        }
      ]
    },
    "CoolSysPrimary Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe",
          "component_name": "CoolSysPrimary Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNode",
          "component_name": "CoolSysPrimary Chiller",
          "component_object_type": "Chiller:Electric:EIR",
          "component_outlet_node_name": "CoolSysPrimary Supply Equipment Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Equip Bypass Inlet Node",
          "component_name": "CoolSysPrimary Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Inlet Node",
          "component_name": "CoolSysPrimary Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNodeviaConnector"
        }
      ]
    },
    "CoolSysPrimary Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe",
          "component_name": "CoolSysPrimary Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Supply Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Bypass Pipe Inlet Node",
          "component_name": "CoolSysSecondary Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Inlet Node",
          "component_name": "CoolSysSecondary Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Inlet Pipe-CoolSysSecondary Demand Mixer"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:1_Unitary_Package_DX CoolC Water Inlet Node",
          "component_name": "PSZ-AC:1_Unitary_Package_DX CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC:1_Unitary_Package_DX CoolC Water Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:2_Unitary_Package_DX CoolC Water Inlet Node",
          "component_name": "PSZ-AC:2_Unitary_Package_DX CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC:2_Unitary_Package_DX CoolC Water Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 3": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:3_Unitary_Package_DX CoolC Water Inlet Node",
          "component_name": "PSZ-AC:3_Unitary_Package_DX CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC:3_Unitary_Package_DX CoolC Water Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Mixer-CoolSysSecondary Demand Outlet Pipe",
          "component_name": "CoolSysSecondary Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Supply CW Storage Discharge Branch": {
      "components": [
        {
          "component_inlet_node_name": "CW Tank Discharge Inlet node",
          "component_name": "Chilled Water Storage Tank 1",
          "component_object_type": "ThermalStorage:ChilledWater:Stratified",
          "component_outlet_node_name": "CW Tank Discharge Outlet node"
        }
      ]
    },
    "CoolSysSecondary Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Equip Bypass Inlet Node",
          "component_name": "CoolSysSecondary Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Inlet Node",
          "component_name": "CoolSysSecondary Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "CoolSysSecondary Pump-CoolSysSecondary ChillerNodeviaConnector"
        }
      ]
    },
    "CoolSysSecondary Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Mixer-CoolSysSecondary Supply Outlet Pipe",
          "component_name": "CoolSysSecondary Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Supply Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
          "component_name": "TowerWaterSys Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Inlet Node",
          "component_name": "TowerWaterSys Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
        }
      ]
    },
    "TowerWaterSys Demand Load Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Chiller Water Inlet Node",
          "component_name": "CoolSysPrimary Chiller",
          "component_object_type": "Chiller:Electric:EIR",
          "component_outlet_node_name": "CoolSysPrimary Chiller Water Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
          "component_name": "TowerWaterSys Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
          "component_name": "TowerWaterSys CoolTower",
          "component_object_type": "CoolingTower:SingleSpeed",
          "component_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
          "component_name": "TowerWaterSys Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Inlet Node",
          "component_name": "TowerWaterSys Pump",
          "component_object_type": "Pump:ConstantSpeed",
          "component_outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector"
        }
      ]
    },
    "TowerWaterSys Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
          "component_name": "TowerWaterSys Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Supply Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 4": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:4_Unitary_Package_DX CoolC Water Inlet Node",
          "component_name": "PSZ-AC:4_Unitary_Package_DX CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC:4_Unitary_Package_DX CoolC Water Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "PSZ-AC:1 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:1 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC:2 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:2 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC:3 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:3 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC:4 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:4 Air Loop Main Branch"
        }
      ]
    },
    "CoolSysPrimary Demand Branches": {
      "branches": [
        {
          "branch_name": "CoolSysPrimary Demand Inlet Branch"
        },
        {
          "branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "branch_name": "CoolSysPrimary Demand Bypass Branch"
        },
        {
          "branch_name": "CoolSysPrimary Demand Outlet Branch"
        }
      ]
    },
    "CoolSysPrimary Supply Branches": {
      "branches": [
        {
          "branch_name": "CoolSysPrimary Supply Inlet Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Outlet Branch"
        }
      ]
    },
    "CoolSysSecondary Demand Branches": {
      "branches": [
        {
          "branch_name": "CoolSysSecondary Demand Inlet Branch"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 2"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 3"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 4"
        },
        {
          "branch_name": "CoolSysSecondary Demand Bypass Branch"
        },
        {
          "branch_name": "CoolSysSecondary Demand Outlet Branch"
        }
      ]
    },
    "CoolSysSecondary Supply Branches": {
      "branches": [
        {
          "branch_name": "CoolSysSecondary Supply Inlet Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply Outlet Branch"
        }
      ]
    },
    "TowerWaterSys Demand Branches": {
      "branches": [
        {
          "branch_name": "TowerWaterSys Demand Inlet Branch"
        },
        {
          "branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "branch_name": "TowerWaterSys Demand Bypass Branch"
        },
        {
          "branch_name": "TowerWaterSys Demand Outlet Branch"
        }
      ]
    },
    "TowerWaterSys Supply Branches": {
      "branches": [
        {
          "branch_name": "TowerWaterSys Supply Inlet Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Outlet Branch"
        }
      ]
    }
  },
  "Building": {
    "RetailStandalone": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 15,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0.0,
      "solar_distribution": "FullInteriorAndExterior",
      "temperature_convergence_tolerance_value": 0.2,
      "terrain": "City"
    }
  },
  "BuildingSurface:Detailed": {
    "Back_Space_Floor": {
      "construction_name": "Back_Space_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Back_Space"
    },
    "Back_Space_Roof": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Back_Space"
    },
    "Back_Space_Wall_East": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Back_Space"
    },
    "Back_Space_Wall_North": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Back_Space"
    },
    "Back_Space_Wall_South": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_North",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Back_Space"
    },
    "Back_Space_Wall_West": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Back_Space"
    },
    "Core_Retail_Floor": {
      "construction_name": "Core_Retail_Floor_Ffactor",
      "number_of_vertices": 8,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Roof": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 8,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_East_1": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Retail_Wall_West_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_East_2": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Back_Space_Wall_South",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_South_1": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Point_Of_Sale_Wall_North",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_South_2": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Entry_Wall_North",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_South_3": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Retail_Wall_North",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_West_1": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Point_Of_Sale_Wall_East_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_West_2": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Core_Retail"
    },
    "Front_Entry_Floor": {
      "construction_name": "Front_Entry_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Entry"
    },
    "Front_Entry_Roof": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Front_Entry"
    },
    "Front_Entry_Wall_East": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Retail_Wall_West_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Entry"
    },
    "Front_Entry_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_South_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Entry"
    },
    "Front_Entry_Wall_South": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Front_Entry"
    },
    "Front_Entry_Wall_West": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Point_Of_Sale_Wall_East_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Entry"
    },
    "Front_Retail_Floor": {
      "construction_name": "Front_Retail_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Roof": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_South_3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Wall_South": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Wall_West_1": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Entry_Wall_East",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Wall_West_2": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_East_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Walll_East": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Front_Retail"
    },
    "Point_Of_Sale_Floor": {
      "construction_name": "Point_Of_Sale_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Roof": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Wall_East_1": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Entry_Wall_West",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Wall_East_2": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_West_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_South_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Wall_South": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Wall_West": {
      "construction_name": "nonres_ext_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Point_Of_Sale"
    }
  },
  "Coil:Heating:Fuel": {
    "Front_Entry Unit Heater coil": {
      "air_inlet_node_name": "Front_Entry Unit Heater Post Fan Node",
      "air_outlet_node_name": "Front_Entry Unit Heater Inlet Node Name",
      "availability_schedule_name": "FrontEntry_CoilSched",
      "burner_efficiency": 0.81,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "PSZ-AC:1_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC:1_Unitary_PackageHeatCoil air inlet",
      "air_outlet_node_name": "PSZ-AC:1_Unitary_PackageCoolCoil air inlet",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.81,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize"
    },
    "PSZ-AC:2_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC:2_Unitary_PackageHeatCoil air inlet",
      "air_outlet_node_name": "PSZ-AC:2_Unitary_PackageCoolCoil air inlet",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize"
    },
    "PSZ-AC:3_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC:3_Unitary_PackageHeatCoil air inlet",
      "air_outlet_node_name": "PSZ-AC:3_Unitary_PackageCoolCoil air inlet",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.81,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize"
    },
    "PSZ-AC:4_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC:4_Unitary_PackageHeatCoil air inlet",
      "air_outlet_node_name": "PSZ-AC:4_Unitary_PackageCoolCoil air inlet",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.81,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize"
    }
  },
  "Construction": {
    "Air_Wall": {
      "outside_layer": "Air_Wall_Material"
    },
    "AtticRoofDeck": {
      "layer_2": "G02 16mm plywood",
      "outside_layer": "F12 Asphalt shingles"
    },
    "DropCeiling": {
      "outside_layer": "AC02 Acoustic Ceiling"
    },
    "InteriorFurnishings": {
      "outside_layer": "Std Wood 6inch"
    },
    "NonresSkylight_U_0.5_SHGC_0.4": {
      "outside_layer": "Nonres Skylight Glazing Layer"
    },
    "NonresWindow_U_0.36_SHGC_0.38": {
      "outside_layer": "Nonres Window Glazing Layer"
    },
    "OpaqueDoor": {
      "outside_layer": "Std Opaque Door Panel"
    },
    "Overhead Door_con": {
      "outside_layer": "Overhead Door_con Panel"
    },
    "Swinging Door_con": {
      "outside_layer": "Opaque Door panel_con"
    },
    "basement_wall": {
      "outside_layer": "M10 200mm concrete block basement wall"
    },
    "ext_slab_6in": {
      "outside_layer": "150mm Normalweight concrete floor"
    },
    "ext_slab_6in_with_carpet": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "150mm Normalweight concrete floor"
    },
    "ext_slab_8in": {
      "outside_layer": "200mm Normalweight concrete floor"
    },
    "ext_slab_8in_with_carpet": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "200mm Normalweight concrete floor"
    },
    "ext_soffit_floor": {
      "outside_layer": "G02 16mm plywood"
    },
    "int_slab_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "outside_layer": "CP02 CARPET PAD"
    },
    "int_slab_floor": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "100mm Normalweight concrete floor"
    },
    "int_wall": {
      "layer_2": "G01 13mm gypsum board",
      "outside_layer": "G01 13mm gypsum board"
    },
    "int_wood_floor": {
      "layer_2": "G02 16mm plywood",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "AC02 Acoustic Ceiling"
    },
    "nonres_ext_wall": {
      "layer_2": "Nonres_Exterior_Wall_Insulation",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "nonres_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Nonres_Floor_Insulation"
    },
    "nonres_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Nonres_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "nonres_roof": {
      "layer_2": "Nonres_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    },
    "res_ext_wall": {
      "layer_2": "Res_Exterior_Wall_Insulation",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "res_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Res_Floor_Insulation"
    },
    "res_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Res_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "res_roof": {
      "layer_2": "Res_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    },
    "semiheated_ext_wall": {
      "layer_2": "Semiheated_Exterior_Wall_Insulation",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "semiheated_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Semiheated_Floor_Insulation"
    },
    "semiheated_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Semiheated_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "semiheated_roof": {
      "layer_2": "Semiheated_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    }
  },
  "Construction:FfactorGroundFloor": {
    "Back_Space_Floor_Ffactor": {
      "area": 379.8899999999999,
      "f_factor": 0.90012,
      "perimeterexposed": 68.27000000000001
    },
    "Core_Retail_Floor_Ffactor": {
      "area": 1600.4829,
      "f_factor": 0.90012,
      "perimeterexposed": 58.53999999999999
    },
    "Front_Entry_Floor_Ffactor": {
      "area": 12.0,
      "f_factor": 0.90012,
      "perimeterexposed": 4.0
    },
    "Front_Retail_Floor_Ffactor": {
      "area": 150.81,
      "f_factor": 0.90012,
      "perimeterexposed": 31.135
    },
    "Point_Of_Sale_Floor_Ffactor": {
      "area": 150.81,
      "f_factor": 0.90012,
      "perimeterexposed": 31.135
    }
  },
  "Controller:OutdoorAir": {
    "PSZ-AC:1_OA_Controller": {
      "actuator_node_name": "PSZ-AC:1_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode",
      "relief_air_outlet_node_name": "PSZ-AC:1_OARelief Node",
      "return_air_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
    },
    "PSZ-AC:2_OA_Controller": {
      "actuator_node_name": "PSZ-AC:2_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode",
      "relief_air_outlet_node_name": "PSZ-AC:2_OARelief Node",
      "return_air_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
    },
    "PSZ-AC:3_OA_Controller": {
      "actuator_node_name": "PSZ-AC:3_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode",
      "relief_air_outlet_node_name": "PSZ-AC:3_OARelief Node",
      "return_air_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
    },
    "PSZ-AC:4_OA_Controller": {
      "actuator_node_name": "PSZ-AC:4_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode",
      "relief_air_outlet_node_name": "PSZ-AC:4_OARelief Node",
      "return_air_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
    }
  },
  "ConvergenceLimits": {
    "ConvergenceLimits 1": {
      "maximum_hvac_iterations": 5,
      "minimum_system_timestep": 15
    }
  },
  "Curve:Biquadratic": {
    "PSZ-AC_Unitary_PackagecoolCapFT": {
      "coefficient1_constant": 0.766956,
      "coefficient2_x": 0.0107756,
      "coefficient3_x_2": -4.14703e-05,
      "coefficient4_y": 0.00134961,
      "coefficient5_y_2": -0.000261144,
      "coefficient6_x_y": 0.000457488,
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 21.11111
    },
    "PSZ-AC_Unitary_PackagecoolEIRFT": {
      "coefficient1_constant": 0.297145,
      "coefficient2_x": 0.0430933,
      "coefficient3_x_2": -0.000748766,
      "coefficient4_y": 0.00597727,
      "coefficient5_y_2": 0.000482112,
      "coefficient6_x_y": -0.000956448,
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 21.11111
    },
    "Main Chiller RecipCapFT": {
      "coefficient1_constant": 0.507883,
      "coefficient2_x": 0.145228,
      "coefficient3_x_2": -0.00625644,
      "coefficient4_y": -0.0011178,
      "coefficient5_y_2": -0.0001296,
      "coefficient6_x_y": -0.00028188,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 10,
      "maximum_value_of_y": 35,
      "minimum_value_of_x": 5,
      "minimum_value_of_y": 24,
      "output_unit_type": "Dimensionless"
    },
    "Main Chiller RecipEIRFT": {
      "coefficient1_constant": 1.03076,
      "coefficient2_x": -0.103536,
      "coefficient3_x_2": 0.00710208,
      "coefficient4_y": 0.0093186,
      "coefficient5_y_2": 0.00031752,
      "coefficient6_x_y": -0.00104328,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 10,
      "maximum_value_of_y": 35,
      "minimum_value_of_x": 5,
      "minimum_value_of_y": 24,
      "output_unit_type": "Dimensionless"
    }
  },
  "Curve:Quadratic": {
    "PSZ-AC_Unitary_PackagecoolEIRFFF": {
      "coefficient1_constant": 1.156,
      "coefficient2_x": -0.1816,
      "coefficient3_x_2": 0.0256,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "PSZ-AC_Unitary_PackagecoolFFF": {
      "coefficient1_constant": 0.8,
      "coefficient2_x": 0.2,
      "coefficient3_x_2": 0.0,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "PSZ-AC_Unitary_PackagecoolPLR": {
      "coefficient1_constant": 0.75,
      "coefficient2_x": 0.25,
      "coefficient3_x_2": 0.0,
      "maximum_value_of_x": 1.0,
      "minimum_value_of_x": 0.0
    },
    "Main Chiller RecipEIRFPLR": {
      "coefficient1_constant": 0.088065,
      "coefficient2_x": 1.137742,
      "coefficient3_x_2": -0.225806,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    }
  },
  "Daylighting:Controls": {
    "Core_Retail_DaylCtrl": {
      "control_data": [
        {
          "daylighting_reference_point_name": "Core_Retail_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.25,
          "illuminance_setpoint_at_reference_point": 538
        },
        {
          "daylighting_reference_point_name": "Core_Retail_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.25,
          "illuminance_setpoint_at_reference_point": 538
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
      "glare_calculation_daylighting_reference_point_name": "Core_Retail_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
      "zone_or_space_name": "Core_Retail"
    }
  },
  "Daylighting:ReferencePoint": {
    "Core_Retail_DaylRefPt1": {
      "x_coordinate_of_reference_point": 14.2,
      "y_coordinate_of_reference_point": 14.2,
      "z_coordinate_of_reference_point": 0,
      "zone_or_space_name": "Core_Retail"
    },
    "Core_Retail_DaylRefPt2": {
      "x_coordinate_of_reference_point": 3.4,
      "y_coordinate_of_reference_point": 14.2,
      "z_coordinate_of_reference_point": 0,
      "zone_or_space_name": "Core_Retail"
    }
  },
  "DesignSpecification:OutdoorAir": {
    "SZ DSOA Back_Space": {
      "outdoor_air_flow_per_zone_floor_area": 0.000609562,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Core_Retail": {
      "outdoor_air_flow_per_zone_floor_area": 0.001181026,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Front_Entry": {
      "outdoor_air_flow_per_zone_floor_area": 0.001181026,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Front_Retail": {
      "outdoor_air_flow_per_zone_floor_area": 0.001181026,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Point_Of_Sale": {
      "outdoor_air_flow_per_zone_floor_area": 0.001181026,
      "outdoor_air_method": "Flow/Area"
    }
  },
  "ElectricEquipment": {
    "Back_Space_MiscPlug_Equip": {
      "design_level": 3065.7123,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
    },
    "Core_Retail_MiscPlug_Equip": {
      "design_level": 5169.5598,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
    },
    "Front_Retail_MiscPlug_Equip": {
      "design_level": 487.1163,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
    },
    "Point_Of_Sale_MiscPlug_Equip": {
      "design_level": 3245.4312,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
    }
  },
  "EnergyManagementSystem:Actuator": {
    "Back_Space_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Back_Space_lights"
    },
    "CLGSETP_SCH_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "CLGSETP_SCH_Yes_Optimum"
    },
    "Core_Retail_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Core_Retail_lights"
    },
    "FrontEntry_Coil": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "FrontEntry_CoilSched"
    },
    "FrontEntry_Fan": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "FrontEntry_FanSched"
    },
    "Front_Entry_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Front_Entry_lights"
    },
    "Front_Retail_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Front_Retail_lights"
    },
    "HTGSETP_SCH_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "HTGSETP_SCH_Yes_Optimum"
    },
    "Point_Of_Sale_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Point_Of_Sale_lights"
    }
  },
  "EnergyManagementSystem:InternalVariable": {
    "Back_Space_Area": {
      "internal_data_index_key_name": "Back_Space",
      "internal_data_type": "Zone Floor Area"
    },
    "Core_Retail_Area": {
      "internal_data_index_key_name": "Core_Retail",
      "internal_data_type": "Zone Floor Area"
    },
    "Front_Entry_Area": {
      "internal_data_index_key_name": "Front_Entry",
      "internal_data_type": "Zone Floor Area"
    },
    "Front_Retail_Area": {
      "internal_data_index_key_name": "Front_Retail",
      "internal_data_type": "Zone Floor Area"
    },
    "Point_Of_Sale_Area": {
      "internal_data_index_key_name": "Point_Of_Sale",
      "internal_data_type": "Zone Floor Area"
    }
  },
  "EnergyManagementSystem:Program": {
    "FrontEntry_HeaterControl": {
      "lines": [
        {
          "program_line": "SET OAT_F = (OAT_F*1.8)+32"
        },
        {
          "program_line": "IF OAT_F > 45"
        },
        {
          "program_line": "SET FrontEntry_Coil = 0"
        },
        {
          "program_line": "SET FrontEntry_Fan = 0"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET FrontEntry_Coil = 1"
        },
        {
          "program_line": "SET FrontEntry_Fan = 1"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "OA_BASED_OPTIMUM_START_EMS_Program": {
      "lines": [
        {
          "program_line": "IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = 29.4"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
        },
        {
          "program_line": "ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = 29.4"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
        },
        {
          "program_line": "ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = 29.4"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
        },
        {
          "program_line": "ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = 29.4"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = NULL"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Back_Space_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Back_Space_LSr_IP=0.093*Back_Space_LSr/Back_Space_Area"
        },
        {
          "program_line": "IF (Back_Space_Occ_Sensor <= 0) && (Back_Space_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Back_Space_Light_Actuator = 0.02*Back_Space_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Back_Space_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Core_Retail_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Core_Retail_LSr_IP=0.093*Core_Retail_LSr/Core_Retail_Area"
        },
        {
          "program_line": "IF (Core_Retail_Occ_Sensor <= 0) && (Core_Retail_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Core_Retail_Light_Actuator = 0.02*Core_Retail_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Core_Retail_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Front_Entry_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Front_Entry_LSr_IP=0.093*Front_Entry_LSr/Front_Entry_Area"
        },
        {
          "program_line": "IF (Front_Entry_Occ_Sensor <= 0) && (Front_Entry_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Front_Entry_Light_Actuator = 0.02*Front_Entry_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Front_Entry_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Front_Retail_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Front_Retail_LSr_IP=0.093*Front_Retail_LSr/Front_Retail_Area"
        },
        {
          "program_line": "IF (Front_Retail_Occ_Sensor <= 0) && (Front_Retail_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Front_Retail_Light_Actuator = 0.02*Front_Retail_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Front_Retail_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Point_Of_Sale_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Point_Of_Sale_LSr_IP=0.093*Point_Of_Sale_LSr/Point_Of_Sale_Area"
        },
        {
          "program_line": "IF (Point_Of_Sale_Occ_Sensor <= 0) && (Point_Of_Sale_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Point_Of_Sale_Light_Actuator = 0.02*Point_Of_Sale_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Point_Of_Sale_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    }
  },
  "EnergyManagementSystem:ProgramCallingManager": {
    "FrontEntry_HeaterManager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "FrontEntry_HeaterControl"
        }
      ]
    },
    "OA_BASED_OPTIMUM_START_EMS_Program Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "OA_BASED_OPTIMUM_START_EMS_Program"
        }
      ]
    },
    "SET_Back_Space_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Back_Space_Light_EMS_Program"
        }
      ]
    },
    "SET_Core_Retail_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Core_Retail_Light_EMS_Program"
        }
      ]
    },
    "SET_Front_Entry_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Front_Entry_Light_EMS_Program"
        }
      ]
    },
    "SET_Front_Retail_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Front_Retail_Light_EMS_Program"
        }
      ]
    },
    "SET_Point_Of_Sale_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Point_Of_Sale_Light_EMS_Program"
        }
      ]
    }
  },
  "EnergyManagementSystem:Sensor": {
    "Back_Space_LSr": {
      "output_variable_or_output_meter_index_key_name": "Back_Space",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Back_Space_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Back_Space",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Core_Retail_LSr": {
      "output_variable_or_output_meter_index_key_name": "Core_Retail",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Core_Retail_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Core_Retail",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Front_Entry_LSr": {
      "output_variable_or_output_meter_index_key_name": "Front_Entry",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Front_Entry_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Front_Entry",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Front_Retail_LSr": {
      "output_variable_or_output_meter_index_key_name": "Front_Retail",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Front_Retail_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Front_Retail",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "OAT": {
      "output_variable_or_output_meter_index_key_name": "Environment",
      "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
    },
    "OAT_F": {
      "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
    },
    "Point_Of_Sale_LSr": {
      "output_variable_or_output_meter_index_key_name": "Point_Of_Sale",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Point_Of_Sale_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Point_Of_Sale",
      "output_variable_or_output_meter_name": "People Occupant Count"
    }
  },
  "Exterior:Lights": {
    "Exterior_Lights_a": {
      "control_option": "AstronomicalClock",
      "design_level": 316.3,
      "end_use_subcategory": "General",
      "schedule_name": "Exterior_lighting_schedule_a"
    },
    "Exterior_Lights_b": {
      "control_option": "AstronomicalClock",
      "design_level": 3054.9,
      "end_use_subcategory": "General",
      "schedule_name": "Exterior_lighting_schedule_b_2016"
    }
  },
  "Fan:ConstantVolume": {
    "Front_Entry Unit HeaterFan": {
      "air_inlet_node_name": "Front_Entry Unit Heater Exhaust Node",
      "air_outlet_node_name": "Front_Entry Unit Heater Post Fan Node",
      "availability_schedule_name": "FrontEntry_FanSched",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.58175,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.895,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    }
  },
  "Fan:SystemModel": {
    "PSZ-AC:1_addAQ_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode",
      "air_outlet_node_name": "PSZ-AC:1_Unitary_PackageHeatCoil air inlet",
      "availability_schedule_name": "HVACOperationSchd",
      "design_electric_power_consumption": "Autosize",
      "design_maximum_air_flow_rate": "Autosize",
      "design_power_sizing_method": "TotalEfficiencyAndPressure",
      "design_pressure_rise": 622.5,
      "electric_power_minimum_flow_rate_fraction": 1,
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.58175,
      "motor_efficiency": 0.895,
      "motor_in_air_stream_fraction": 1.0,
      "night_ventilation_mode_pressure_rise": 622.5,
      "number_of_speeds": 2,
      "speed_control_method": "Discrete",
      "speed_fractions": [
        {
          "speed_electric_power_fraction": 0.4,
          "speed_flow_fraction": 0.66
        },
        {
          "speed_electric_power_fraction": 1,
          "speed_flow_fraction": 1
        }
      ]
    },
    "PSZ-AC:2_addAQ_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode",
      "air_outlet_node_name": "PSZ-AC:2_Unitary_PackageHeatCoil air inlet",
      "availability_schedule_name": "HVACOperationSchd",
      "design_electric_power_consumption": "Autosize",
      "design_maximum_air_flow_rate": "Autosize",
      "design_power_sizing_method": "TotalEfficiencyAndPressure",
      "design_pressure_rise": 1018.41,
      "electric_power_minimum_flow_rate_fraction": 1,
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.6045,
      "motor_efficiency": 0.93,
      "motor_in_air_stream_fraction": 1.0,
      "night_ventilation_mode_pressure_rise": 1018.41,
      "number_of_speeds": 2,
      "speed_control_method": "Discrete",
      "speed_fractions": [
        {
          "speed_electric_power_fraction": 0.4,
          "speed_flow_fraction": 0.66
        },
        {
          "speed_electric_power_fraction": 1,
          "speed_flow_fraction": 1
        }
      ]
    },
    "PSZ-AC:3_addAQ_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode",
      "air_outlet_node_name": "PSZ-AC:3_Unitary_PackageHeatCoil air inlet",
      "availability_schedule_name": "HVACOperationSchd",
      "design_electric_power_consumption": "Autosize",
      "design_maximum_air_flow_rate": "Autosize",
      "design_power_sizing_method": "TotalEfficiencyAndPressure",
      "design_pressure_rise": 622.5,
      "electric_power_minimum_flow_rate_fraction": 1,
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.56225,
      "motor_efficiency": 0.865,
      "motor_in_air_stream_fraction": 1.0,
      "night_ventilation_mode_pressure_rise": 622.5,
      "number_of_speeds": 2,
      "speed_control_method": "Discrete",
      "speed_fractions": [
        {
          "speed_electric_power_fraction": 0.4,
          "speed_flow_fraction": 0.66
        },
        {
          "speed_electric_power_fraction": 1,
          "speed_flow_fraction": 1
        }
      ]
    },
    "PSZ-AC:4_addAQ_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode",
      "air_outlet_node_name": "PSZ-AC:4_Unitary_PackageHeatCoil air inlet",
      "availability_schedule_name": "HVACOperationSchd",
      "design_electric_power_consumption": "Autosize",
      "design_maximum_air_flow_rate": "Autosize",
      "design_power_sizing_method": "TotalEfficiencyAndPressure",
      "design_pressure_rise": 622.5,
      "electric_power_minimum_flow_rate_fraction": 1,
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.56225,
      "motor_efficiency": 0.865,
      "motor_in_air_stream_fraction": 1.0,
      "night_ventilation_mode_pressure_rise": 622.5,
      "number_of_speeds": 1,
      "speed_control_method": "Discrete",
      "speed_fractions": [
        {
          "speed_electric_power_fraction": 1,
          "speed_flow_fraction": 1
        }
      ]
    }
  },
  "FenestrationSurface:Detailed": {
    "Back_Space_Wall_East_RollDoor": {
      "building_surface_name": "Back_Space_Wall_East",
      "construction_name": "Overhead Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.27,
      "vertex_1_y_coordinate": 2.045406130273,
      "vertex_1_z_coordinate": 2.4384,
      "vertex_2_x_coordinate": 54.27,
      "vertex_2_y_coordinate": 2.045406130273,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 54.27,
      "vertex_3_y_coordinate": 5.093406130273,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 54.27,
      "vertex_4_y_coordinate": 5.093406130273,
      "vertex_4_z_coordinate": 2.4384
    },
    "Back_Space_Wall_North_Door1": {
      "building_surface_name": "Back_Space_Wall_North",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 44.209918073175,
      "vertex_1_y_coordinate": 7.0,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 44.209918073175,
      "vertex_2_y_coordinate": 7.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 43.295518073175,
      "vertex_3_y_coordinate": 7.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 43.295518073175,
      "vertex_4_y_coordinate": 7.0,
      "vertex_4_z_coordinate": 2.1336
    },
    "Back_Space_Wall_North_Door2": {
      "building_surface_name": "Back_Space_Wall_North",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 11.745274671376,
      "vertex_1_y_coordinate": 7.0,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 11.745274671376,
      "vertex_2_y_coordinate": 7.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 10.830874671376,
      "vertex_3_y_coordinate": 7.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 10.830874671376,
      "vertex_4_y_coordinate": 7.0,
      "vertex_4_z_coordinate": 2.1336
    },
    "Back_Space_Wall_North_RollDoor1": {
      "building_surface_name": "Back_Space_Wall_North",
      "construction_name": "Overhead Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 37.362862950805,
      "vertex_1_y_coordinate": 7.0,
      "vertex_1_z_coordinate": 2.4384,
      "vertex_2_x_coordinate": 37.362862950805,
      "vertex_2_y_coordinate": 7.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 34.314862950805,
      "vertex_3_y_coordinate": 7.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 34.314862950805,
      "vertex_4_y_coordinate": 7.0,
      "vertex_4_z_coordinate": 2.4384
    },
    "Back_Space_Wall_North_RollDoor2": {
      "building_surface_name": "Back_Space_Wall_North",
      "construction_name": "Overhead Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 28.98058833532,
      "vertex_1_y_coordinate": 7.0,
      "vertex_1_z_coordinate": 2.4384,
      "vertex_2_x_coordinate": 28.98058833532,
      "vertex_2_y_coordinate": 7.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 25.932588335319,
      "vertex_3_y_coordinate": 7.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 25.932588335319,
      "vertex_4_y_coordinate": 7.0,
      "vertex_4_z_coordinate": 2.4384
    },
    "Back_Space_Wall_North_RollDoor3": {
      "building_surface_name": "Back_Space_Wall_North",
      "construction_name": "Overhead Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 20.310400044305,
      "vertex_1_y_coordinate": 7.0,
      "vertex_1_z_coordinate": 2.4384,
      "vertex_2_x_coordinate": 20.310400044305,
      "vertex_2_y_coordinate": 7.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 17.262400044305,
      "vertex_3_y_coordinate": 7.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 17.262400044305,
      "vertex_4_y_coordinate": 7.0,
      "vertex_4_z_coordinate": 2.4384
    },
    "Back_Space_Wall_West_RollDoor": {
      "building_surface_name": "Back_Space_Wall_West",
      "construction_name": "Overhead Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 4.739790129493,
      "vertex_1_z_coordinate": 2.4384,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 4.739790129493,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 1.691790129493,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 1.691790129493,
      "vertex_4_z_coordinate": 2.4384
    },
    "Core_Retail_Wall_East_2_Door1": {
      "building_surface_name": "Core_Retail_Wall_East_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.27,
      "vertex_1_y_coordinate": 3.438494104366,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 54.27,
      "vertex_2_y_coordinate": 3.438494104366,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 54.27,
      "vertex_3_y_coordinate": 4.352894104366,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 54.27,
      "vertex_4_y_coordinate": 4.352894104366,
      "vertex_4_z_coordinate": 2.1336
    },
    "Core_Retail_Wall_East_2_Door2": {
      "building_surface_name": "Core_Retail_Wall_East_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.27,
      "vertex_1_y_coordinate": 13.809396313442,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 54.27,
      "vertex_2_y_coordinate": 13.809396313442,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 54.27,
      "vertex_3_y_coordinate": 14.723796313442,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 54.27,
      "vertex_4_y_coordinate": 14.723796313442,
      "vertex_4_z_coordinate": 2.1336
    },
    "Core_Retail_Wall_East_2_Door3": {
      "building_surface_name": "Core_Retail_Wall_East_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.27,
      "vertex_1_y_coordinate": 24.234478195589,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 54.27,
      "vertex_2_y_coordinate": 24.234478195589,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 54.27,
      "vertex_3_y_coordinate": 25.148878195589,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 54.27,
      "vertex_4_y_coordinate": 25.148878195589,
      "vertex_4_z_coordinate": 2.1336
    },
    "Core_Retail_Wall_West_2_Door1": {
      "building_surface_name": "Core_Retail_Wall_West_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 25.062342286061,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 25.062342286061,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 24.147942286061,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 24.147942286061,
      "vertex_4_z_coordinate": 2.1336
    },
    "Core_Retail_Wall_West_2_Door2": {
      "building_surface_name": "Core_Retail_Wall_West_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 13.841575894014,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 13.841575894014,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 12.927175894014,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 12.927175894014,
      "vertex_4_z_coordinate": 2.1336
    },
    "Core_Retail_Wall_West_2_Door3": {
      "building_surface_name": "Core_Retail_Wall_West_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 2.538037755411,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 2.538037755411,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 1.623637755411,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 1.623637755411,
      "vertex_4_z_coordinate": 2.1336
    },
    "Front_Entry_Wall_South_Glazing": {
      "building_surface_name": "Front_Entry_Wall_South",
      "construction_name": "NonresWindow_U_0.36_SHGC_0.38",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.66,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.05,
      "vertex_3_x_coordinate": 3.5,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.05,
      "vertex_4_x_coordinate": 3.5,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.66,
      "view_factor_to_ground": "Autocalculate"
    },
    "Front_Retail_Wall_South_Glazing": {
      "building_surface_name": "Front_Retail_Wall_South",
      "construction_name": "NonresWindow_U_0.36_SHGC_0.38",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.05,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.66,
      "vertex_2_x_coordinate": 0.05,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 1.14,
      "vertex_3_x_coordinate": 25.085,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 1.14,
      "vertex_4_x_coordinate": 25.085,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.66,
      "view_factor_to_ground": "Autocalculate"
    },
    "Point_Of_Sale_Wall_South_Glazing": {
      "building_surface_name": "Point_Of_Sale_Wall_South",
      "construction_name": "NonresWindow_U_0.36_SHGC_0.38",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.05,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.66,
      "vertex_2_x_coordinate": 0.05,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 1.14,
      "vertex_3_x_coordinate": 25.085,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 1.14,
      "vertex_4_x_coordinate": 25.085,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.66,
      "view_factor_to_ground": "Autocalculate"
    },
    "Skylights_r1c1": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.3528,
      "vertex_1_y_coordinate": 4.572,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 3.3528,
      "vertex_2_y_coordinate": 3.3528,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 4.572,
      "vertex_3_y_coordinate": 3.3528,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 4.572,
      "vertex_4_y_coordinate": 4.572,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r1c2": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 9.7536,
      "vertex_1_y_coordinate": 4.572,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 9.7536,
      "vertex_2_y_coordinate": 3.3528,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 10.9728,
      "vertex_3_y_coordinate": 3.3528,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 10.9728,
      "vertex_4_y_coordinate": 4.572,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r1c3": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 16.1544,
      "vertex_1_y_coordinate": 4.572,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 16.1544,
      "vertex_2_y_coordinate": 3.3528,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 17.3736,
      "vertex_3_y_coordinate": 3.3528,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 17.3736,
      "vertex_4_y_coordinate": 4.572,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r1c4": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 22.563,
      "vertex_1_y_coordinate": 4.572,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 22.563,
      "vertex_2_y_coordinate": 3.3528,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 23.7822,
      "vertex_3_y_coordinate": 3.3528,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 23.7822,
      "vertex_4_y_coordinate": 4.572,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r2c1": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.3528,
      "vertex_1_y_coordinate": 11.684,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 3.3528,
      "vertex_2_y_coordinate": 10.4648,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 4.572,
      "vertex_3_y_coordinate": 10.4648,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 4.572,
      "vertex_4_y_coordinate": 11.684,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r2c2": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 9.7536,
      "vertex_1_y_coordinate": 11.684,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 9.7536,
      "vertex_2_y_coordinate": 10.4648,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 10.9728,
      "vertex_3_y_coordinate": 10.4648,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 10.9728,
      "vertex_4_y_coordinate": 11.684,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r2c3": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 16.1544,
      "vertex_1_y_coordinate": 11.684,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 16.1544,
      "vertex_2_y_coordinate": 10.4648,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 17.3736,
      "vertex_3_y_coordinate": 10.4648,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 17.3736,
      "vertex_4_y_coordinate": 11.684,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r2c4": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 22.563,
      "vertex_1_y_coordinate": 11.684,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 22.563,
      "vertex_2_y_coordinate": 10.4648,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 23.7822,
      "vertex_3_y_coordinate": 10.4648,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 23.7822,
      "vertex_4_y_coordinate": 11.684,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r3c1": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.3528,
      "vertex_1_y_coordinate": 18.796,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 3.3528,
      "vertex_2_y_coordinate": 17.5768,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 4.572,
      "vertex_3_y_coordinate": 17.5768,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 4.572,
      "vertex_4_y_coordinate": 18.796,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r3c2": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 9.7536,
      "vertex_1_y_coordinate": 18.796,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 9.7536,
      "vertex_2_y_coordinate": 17.5768,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 10.9728,
      "vertex_3_y_coordinate": 17.5768,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 10.9728,
      "vertex_4_y_coordinate": 18.796,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r3c3": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 16.1544,
      "vertex_1_y_coordinate": 18.796,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 16.1544,
      "vertex_2_y_coordinate": 17.5768,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 17.3736,
      "vertex_3_y_coordinate": 17.5768,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 17.3736,
      "vertex_4_y_coordinate": 18.796,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r3c4": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 22.563,
      "vertex_1_y_coordinate": 18.796,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 22.563,
      "vertex_2_y_coordinate": 17.5768,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 23.7822,
      "vertex_3_y_coordinate": 17.5768,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 23.7822,
      "vertex_4_y_coordinate": 18.796,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r4c1": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.3528,
      "vertex_1_y_coordinate": 25.9172,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 3.3528,
      "vertex_2_y_coordinate": 24.698,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 4.572,
      "vertex_3_y_coordinate": 24.698,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 4.572,
      "vertex_4_y_coordinate": 25.9172,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r4c2": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 9.7536,
      "vertex_1_y_coordinate": 25.9172,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 9.7536,
      "vertex_2_y_coordinate": 24.698,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 10.9728,
      "vertex_3_y_coordinate": 24.698,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 10.9728,
      "vertex_4_y_coordinate": 25.9172,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r4c3": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 16.1544,
      "vertex_1_y_coordinate": 25.9172,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 16.1544,
      "vertex_2_y_coordinate": 24.698,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 17.3736,
      "vertex_3_y_coordinate": 24.698,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 17.3736,
      "vertex_4_y_coordinate": 25.9172,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r4c4": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 22.563,
      "vertex_1_y_coordinate": 25.9172,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 22.563,
      "vertex_2_y_coordinate": 24.698,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 23.7822,
      "vertex_3_y_coordinate": 24.698,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 23.7822,
      "vertex_4_y_coordinate": 25.9172,
      "vertex_4_z_coordinate": 6.096
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "daylighting_reference_point_coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction",
      "surface_temperature_upper_limit": 200.0
    }
  },
  "InternalMass": {
    "Back_Space_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 759.78,
      "zone_or_zonelist_name": "Back_Space"
    },
    "Core_Retail_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 3200.9658,
      "zone_or_zonelist_name": "Core_Retail"
    },
    "Front_Entry_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 24.0,
      "zone_or_zonelist_name": "Front_Entry"
    },
    "Front_Retail_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 301.62,
      "zone_or_zonelist_name": "Front_Retail"
    },
    "Point_Of_Sale_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 301.62,
      "zone_or_zonelist_name": "Point_Of_Sale"
    }
  },
  "Lights": {
    "Back_Space_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_BACK_SCH",
      "watts_per_floor_area": 4.673933137,
      "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
    },
    "Core_Retail_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_Core_SCH",
      "watts_per_floor_area": 11.30210594,
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
    },
    "Front_Entry_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_ENTRY_SCH",
      "watts_per_floor_area": 9.04168475,
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Entry"
    },
    "Front_Retail_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_FRONT_SCH",
      "watts_per_floor_area": 11.30210594,
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
    },
    "Point_Of_Sale_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 11.30210594,
      "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
    }
  },
  "Material": {
    "100mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1016
    },
    "100mm Normalweight concrete wall": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1016
    },
    "150mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1524
    },
    "200mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "200mm Normalweight concrete wall": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "AC02 Acoustic Ceiling": {
      "conductivity": 0.057,
      "density": 288.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1339.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.2
    },
    "F07 25mm stucco": {
      "conductivity": 0.72,
      "density": 1856,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 840,
      "thermal_absorptance": 0.9,
      "thickness": 0.0254,
      "visible_absorptance": 0.7
    },
    "F08 Metal roof surface": {
      "conductivity": 45.28,
      "density": 7824,
      "roughness": "Smooth",
      "solar_absorptance": 0.77,
      "specific_heat": 500,
      "thermal_absorptance": 0.9,
      "thickness": 0.0008
    },
    "F08 Metal surface": {
      "conductivity": 45.28,
      "density": 7824,
      "roughness": "Smooth",
      "specific_heat": 500,
      "thickness": 0.0008
    },
    "F12 Asphalt shingles": {
      "conductivity": 0.04,
      "density": 1120,
      "roughness": "VeryRough",
      "solar_absorptance": 0.77,
      "specific_heat": 1260,
      "thermal_absorptance": 0.9,
      "thickness": 0.0032
    },
    "F13 Built-up roofing": {
      "conductivity": 0.16,
      "density": 1120,
      "roughness": "Rough",
      "solar_absorptance": 0.77,
      "specific_heat": 1460,
      "thermal_absorptance": 0.9,
      "thickness": 0.0095
    },
    "G01 13mm gypsum board": {
      "conductivity": 0.16,
      "density": 800.0,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1090.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.5
    },
    "G01 16mm gypsum board": {
      "conductivity": 0.16,
      "density": 800,
      "roughness": "MediumSmooth",
      "specific_heat": 1090,
      "thickness": 0.0159
    },
    "G02 16mm plywood": {
      "conductivity": 0.12,
      "density": 544,
      "roughness": "Smooth",
      "specific_heat": 1210,
      "thickness": 0.0159
    },
    "M10 200mm concrete block basement wall": {
      "conductivity": 1.326,
      "density": 1842,
      "roughness": "MediumRough",
      "specific_heat": 912,
      "thickness": 0.2032
    },
    "M10 200mm concrete block wall": {
      "conductivity": 0.72,
      "density": 800,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "M14 150mm heavyweight concrete roof": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1524
    },
    "Std Wood 6inch": {
      "conductivity": 0.12,
      "density": 540.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1210,
      "thermal_absorptance": 0.9,
      "thickness": 0.15,
      "visible_absorptance": 0.7
    }
  },
  "Material:NoMass": {
    "Air_Wall_Material": {
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.2079491
    },
    "CP02 CARPET PAD": {
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.21648,
      "visible_absorptance": 0.8
    },
    "Nonres_Exterior_Wall_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.63974590315506,
      "visible_absorptance": 0.7
    },
    "Nonres_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Nonres_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 5.30668495131472,
      "visible_absorptance": 0.7
    },
    "Opaque Door panel_con": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.475963827,
      "visible_absorptance": 0.7
    },
    "Overhead Door_con Panel": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.567741935,
      "visible_absorptance": 0.7
    },
    "Res_Exterior_Wall_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Res_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Res_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Semiheated_Exterior_Wall_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Semiheated_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Semiheated_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Std Opaque Door Panel": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.123456790123457,
      "visible_absorptance": 0.7
    }
  },
  "NodeList": {
    "Back_Space Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Back_Space Direct Air Inlet Node Name"
        }
      ]
    },
    "Core_Retail Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Core_Retail Direct Air Inlet Node Name"
        }
      ]
    },
    "Front_Entry Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "Front_Entry Unit Heater Exhaust Node"
        }
      ]
    },
    "Front_Entry Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Front_Entry Unit Heater Inlet Node Name"
        }
      ]
    },
    "Front_Retail Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Front_Retail Direct Air Inlet Node Name"
        }
      ]
    },
    "PSZ-AC:1_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:1_OAInlet Node"
        }
      ]
    },
    "PSZ-AC:2_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:2_OAInlet Node"
        }
      ]
    },
    "PSZ-AC:3_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:3_OAInlet Node"
        }
      ]
    },
    "PSZ-AC:4_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:4_OAInlet Node"
        }
      ]
    },
    "Point_Of_Sale Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Point_Of_Sale Direct Air Inlet Node Name"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "PSZ-AC:1_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode",
      "outdoor_air_stream_node_name": "PSZ-AC:1_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:1_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
    },
    "PSZ-AC:2_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode",
      "outdoor_air_stream_node_name": "PSZ-AC:2_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:2_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
    },
    "PSZ-AC:3_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode",
      "outdoor_air_stream_node_name": "PSZ-AC:3_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:3_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
    },
    "PSZ-AC:4_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode",
      "outdoor_air_stream_node_name": "PSZ-AC:4_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:4_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
    }
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:1_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 2": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:2_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 3": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:3_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 4": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:4_OANode List"
        }
      ]
    }
  },
  "Output:Constructions": {
    "Output:Constructions 1": {
      "details_type_1": "Constructions"
    }
  },
  "Output:Meter:MeterFileOnly": {
    "Output:Meter:MeterFileOnly 1": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 2": {
      "key_name": "Electricity:Building",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 3": {
      "key_name": "ElectricityNet:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 4": {
      "key_name": "Electricity:HVAC",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 5": {
      "key_name": "NaturalGas:Facility",
      "reporting_frequency": "Hourly"
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "DXF"
    }
  },
  "Output:Surfaces:List": {
    "Output:Surfaces:List 1": {
      "report_type": "Details"
    }
  },
  "Output:Table:Monthly": {
    "NameHolderMonthlySummary ClimateZone 5B": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary CodeAmendment NoneAmend": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary CodeName ASHRAE901": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary CodeYear 2019": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary PrototypeName RetailStandalone": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary RepresentCity USA_CO_Denver": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary State National": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    },
    "NameHolderMonthlySummary TaskScope National": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating:NaturalGas"
        }
      ]
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "reports": [
        {
          "report_name": "AllSummaryAndMonthly"
        }
      ]
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "IDF"
    }
  },
  "OutputControl:ReportingTolerances": {
    "OutputControl:ReportingTolerances 1": {
      "tolerance_for_time_cooling_setpoint_not_met": 0.556,
      "tolerance_for_time_heating_setpoint_not_met": 0.556
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "CommaAndHTML"
    }
  },
  "People": {
    "Back_Space": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.193,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
    },
    "Core_Retail": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.193,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
    },
    "Front_Entry": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 0,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Entry"
    },
    "Front_Retail": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.193,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
    },
    "Point_Of_Sale": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.193,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
    }
  },
  "RunPeriod": {
    "RUNPERIOD 1": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "day_of_week_for_start_day": "Sunday",
      "end_day_of_month": 31,
      "end_month": 1,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "RunPeriodControl:DaylightSavingTime": {
    "RunPeriodControl:DaylightSavingTime 1": {
      "end_date": "1st Sunday in November",
      "start_date": "2nd Sunday in March"
    }
  },
  "RunPeriodControl:SpecialDays": {
    "Christmas": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "December 25"
    },
    "Columbus Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "2nd Monday in October"
    },
    "Independence Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "July 4"
    },
    "Labor Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "1st Monday in September"
    },
    "MLK Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in January"
    },
    "Memorial Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "Last Monday in May"
    },
    "New Years Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "January 1"
    },
    "Presidents Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in February"
    },
    "Thanksgiving": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "4th Thursday in November"
    },
    "Veterans Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "November 11"
    }
  },
  "Schedule:Compact": {
    "ACTIVITY_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 120.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "AIR_VELO_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "ALWAYS_OFF": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_ELEVATORS": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.22
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.64
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.74
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.71
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.72
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.72
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.73
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.58
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.54
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.09
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.56
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.66
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.69
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.69
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.66
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.58
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.47
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.08
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.11
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.13
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.39
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.41
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.38
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.34
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.03
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_EQUIP_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1973725624
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.3988803288
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.5983204932
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.8974807398
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.6980405754
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.6980405754
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1973725624
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.1973725624
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1480294218
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.2991602466
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.498600411
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.7977606576
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.8974807398
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.6980405754
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.498600411
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2991602466
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.1480294218
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.1480294218
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.2991602466
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.5983204932
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.7977606576
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.5983204932
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.3988803288
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.1480294218
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_LIGHT_BACK_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.156409254
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.312818508
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.703841643
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.391023135
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.078204627
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.234613881
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.469227762
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.703841643
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.391023135
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.234613881
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.078204627
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.078204627
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.312818508
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.469227762
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.312818508
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.156409254
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_LIGHT_CORE_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_LIGHT_ENTRY_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.164
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.328
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.738
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.41
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.082
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.246
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.492
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.738
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.41
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.246
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.082
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.082
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.328
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.492
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.328
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.164
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_LIGHT_FRONT_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.19364
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.38728
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.87138
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.4841
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.09682
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.29046
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.58092
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.87138
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.4841
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.29046
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.09682
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.09682
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.38728
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.58092
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.38728
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.19364
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_LIGHT_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_OCC_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_SWH_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.23
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.32
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.41
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.57
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.62
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.61
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.45
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.46
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.47
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.42
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.34
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.33
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.24
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.27
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.42
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.54
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.59
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.49
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.48
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.47
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.46
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.44
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.36
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.29
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.22
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.14
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.29
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.31
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.36
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.34
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.34
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "CLGSETP_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_NO_SETBACK": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_PSZ_AC_2": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_YES_OPTIMUM_ORIGINAL": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLOTHING_SCH": {
      "data": [
        {
          "field": "Through: 04/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Through: 09/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "CW-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 6.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CoolingCoilAvailSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Dual Zone Control Type Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4
        }
      ],
      "schedule_type_limits_name": "Control Type"
    },
    "Exterior_Lgt_189_1": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:Weekdays"
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "For:Saturday"
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "For:Sunday Holidays  AllOtherDays"
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Exterior_Lgt_ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Exterior_lighting_schedule_a": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_a_IECC2015": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For:Saturdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For:AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_b": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_b_2016": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "FAN_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "FRONT_ENTRY_COOLING": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 100.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "FrontEntry_CoilSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "FrontEntry_FanSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "HTGSETP_SCH_FrontEntry_STD2013": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until:  8:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_FrontEntry_VT": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 13.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 18.33
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_PSZ_AC_2": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 18.33
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 18.33
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_YES_OPTIMUM_ORIGINAL": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 18.33
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HVACOperationSchd": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "on/off"
    },
    "HW-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Heating-Supply-Air-Temp-Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 16.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Hot Water Setpoint Temp Schedule": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "Hours_of_operation": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "on/off"
    },
    "Humidity Setpoint Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 50
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 50
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 50
        }
      ],
      "schedule_type_limits_name": "Humidity"
    },
    "INFIL_Door_Opening_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "INFIL_HALF_ON_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "INFIL_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "INFIL_SCH_PNNL": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "MinOA_MotorizedDamper_Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "MinOA_Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "PlantOnSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "ReheatCoilAvailSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "SHADING_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "Seasonal-Reset-Supply-Air-Temp-Sch": {
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 13.0
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 13.0
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 13.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "WORK_EFF_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "CW-Tank-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 5.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "TES Charge Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "CW-Primary-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4.4
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CW-Secondary-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 6.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "TES Ambient Temp Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 24.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    }
  },
  "Schedule:Constant": {
    "SZ_system_OA_Max_Frac_SCH": {
      "hourly_value": 0.75,
      "schedule_type_limits_name": "Fraction"
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "Control Type": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 4
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1.0
    },
    "Humidity": {
      "lower_limit_value": 10,
      "numeric_type": "Continuous",
      "upper_limit_value": 90
    },
    "Number": {},
    "On/Off": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1
    },
    "Temperature": {
      "lower_limit_value": -60,
      "numeric_type": "Continuous",
      "upper_limit_value": 200
    }
  },
  "SetpointManager:MixedAir": {
    "PSZ-AC:1_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode",
      "fan_outlet_node_name": "PSZ-AC:1_Unitary_PackageHeatCoil air inlet",
      "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode"
    },
    "PSZ-AC:2_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode",
      "fan_outlet_node_name": "PSZ-AC:2_Unitary_PackageHeatCoil air inlet",
      "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode"
    },
    "PSZ-AC:3_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode",
      "fan_outlet_node_name": "PSZ-AC:3_Unitary_PackageHeatCoil air inlet",
      "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode"
    },
    "PSZ-AC:4_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode",
      "fan_outlet_node_name": "PSZ-AC:4_Unitary_PackageHeatCoil air inlet",
      "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode"
    }
  },
  "SetpointManager:SingleZone:Cooling": {
    "SupAirTemp MngrBack_Space - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "Back_Space",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Back_Space Direct Air Inlet Node Name",
      "zone_node_name": "Back_Space Air Node"
    },
    "SupAirTemp MngrCore_Retail - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "Core_Retail",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Core_Retail Direct Air Inlet Node Name",
      "zone_node_name": "Core_Retail Air Node"
    },
    "SupAirTemp MngrFront_Retail - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "Front_Retail",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Front_Retail Direct Air Inlet Node Name",
      "zone_node_name": "Front_Retail Air Node"
    },
    "SupAirTemp MngrPoint_Of_Sale - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "Point_Of_Sale",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Point_Of_Sale Direct Air Inlet Node Name",
      "zone_node_name": "Point_Of_Sale Air Node"
    }
  },
  "SetpointManager:SingleZone:Heating": {
    "SupAirTemp MngrBack_Space - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "Back_Space",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:1_Unitary_PackageCoolCoil air inlet",
      "zone_inlet_node_name": "Back_Space Direct Air Inlet Node Name",
      "zone_node_name": "Back_Space Air Node"
    },
    "SupAirTemp MngrCore_Retail - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "Core_Retail",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:2_Unitary_PackageCoolCoil air inlet",
      "zone_inlet_node_name": "Core_Retail Direct Air Inlet Node Name",
      "zone_node_name": "Core_Retail Air Node"
    },
    "SupAirTemp MngrFront_Retail - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "Front_Retail",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:4_Unitary_PackageCoolCoil air inlet",
      "zone_inlet_node_name": "Front_Retail Direct Air Inlet Node Name",
      "zone_node_name": "Front_Retail Air Node"
    },
    "SupAirTemp MngrPoint_Of_Sale - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "Point_Of_Sale",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:3_Unitary_PackageCoolCoil air inlet",
      "zone_inlet_node_name": "Point_Of_Sale Direct Air Inlet Node Name",
      "zone_node_name": "Point_Of_Sale Air Node"
    }
  },
  "ShadowCalculation": {
    "ShadowCalculation 1": {
      "maximum_figures_in_shadow_overlap_calculations": 200,
      "shading_calculation_method": "PolygonClipping",
      "shading_calculation_update_frequency": 30,
      "shading_calculation_update_frequency_method": "Periodic"
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "Yes",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:GroundTemperature:FCfactorMethod": {
    "Site:GroundTemperature:FCfactorMethod 1": {
      "april_ground_temperature": 0.8,
      "august_ground_temperature": 13.7,
      "december_ground_temperature": 18.5,
      "february_ground_temperature": 3.0,
      "january_ground_temperature": 7.1,
      "july_ground_temperature": 6.1,
      "june_ground_temperature": 4.8,
      "march_ground_temperature": -1.0,
      "may_ground_temperature": -0.2,
      "november_ground_temperature": 21.7,
      "october_ground_temperature": 22.7,
      "september_ground_temperature": 22.2
    }
  },
  "Site:Location": {
    "USA IL-CHICAGO-OHARE": {
      "elevation": 190,
      "latitude": 41.77,
      "longitude": -87.75,
      "time_zone": -6.0
    }
  },
  "Site:WaterMainsTemperature": {
    "Site:WaterMainsTemperature 1": {
      "annual_average_outdoor_air_temperature": 9.95,
      "calculation_method": "Correlation",
      "maximum_difference_in_monthly_average_outdoor_air_temperatures": 23.7
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1.2,
      "heating_sizing_factor": 1.2,
      "timesteps_in_averaging_window": 6
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:1",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.007,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 2": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:2",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.007,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 3": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:3",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.007,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 4": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:4",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.007,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Back_Space",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Back_Space"
    },
    "Sizing:Zone 2": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Core_Retail",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Core_Retail"
    },
    "Sizing:Zone 3": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Point_Of_Sale",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Point_Of_Sale"
    },
    "Sizing:Zone 4": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Front_Retail",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Front_Retail"
    },
    "Sizing:Zone 5": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Front_Entry",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Front_Entry"
    }
  },
  "SizingPeriod:DesignDay": {
    "CHICAGO Ann Clg .4% Condns WB=>MDB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 10.7,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 31.2,
      "month": 7,
      "rain_indicator": "No",
      "sky_clearness": 1.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
      "wind_direction": 230,
      "wind_speed": 5.3
    },
    "CHICAGO Ann Htg 99.6% Condns DB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -20.6,
      "month": 1,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
      "wind_direction": 270,
      "wind_speed": 4.9
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "TARP"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "Back_Space DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_SETBACK",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
    },
    "Core_Retail DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Front_Entry DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "FRONT_ENTRY_COOLING",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_FrontEntry_STD2013"
    },
    "Front_Retail DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_SETBACK",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
    },
    "Point_Of_Sale DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_SETBACK",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 4
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "24.1"
    }
  },
  "WaterHeater:Mixed": {
    "Gas Tank": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "Back_space",
      "deadband_temperature_difference": 2.00000005298191,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "NaturalGas",
      "heater_maximum_capacity": 11722.842,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 0.82,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 4.10807252,
      "off_cycle_parasitic_fuel_consumption_rate": 1860,
      "off_cycle_parasitic_fuel_type": "NaturalGas",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 4.10807252,
      "on_cycle_parasitic_fuel_consumption_rate": 1860,
      "peak_use_flow_rate": 1.89e-05,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.15141647136,
      "use_flow_rate_fraction_schedule_name": "BLDG_SWH_SCH"
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "Nonres Skylight Glazing Layer": {
      "solar_heat_gain_coefficient": 0.4,
      "u_factor": 2.83913,
      "visible_transmittance": 0.4
    },
    "Nonres Window Glazing Layer": {
      "solar_heat_gain_coefficient": 0.38,
      "u_factor": 2.0441736,
      "visible_transmittance": 0.418
    }
  },
  "WindowProperty:FrameAndDivider": {
    "Skylight_Frame": {
      "divider_thermal_hemispherical_emissivity": 0.9,
      "frame_conductance": 0,
      "frame_solar_absorptance": 0.7,
      "frame_thermal_hemispherical_emissivity": 0.9,
      "frame_visible_absorptance": 0.7,
      "frame_width": 0,
      "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
      "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
    }
  },
  "Zone": {
    "Back_Space": {
      "ceiling_height": -9999.0,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 2317.33,
      "x_origin": 0.0,
      "y_origin": 35.27,
      "z_origin": 0.0
    },
    "Core_Retail": {
      "ceiling_height": -9999.0,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 9762.95,
      "x_origin": 0.0,
      "y_origin": 6.0,
      "z_origin": 0.0
    },
    "Front_Entry": {
      "ceiling_height": -9999.0,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 73.2,
      "x_origin": 25.135,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Front_Retail": {
      "ceiling_height": -9999.0,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 919.941,
      "x_origin": 29.135,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Point_Of_Sale": {
      "ceiling_height": -9999.0,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 919.941,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    }
  },
  "ZoneControl:Thermostat": {
    "Back_Space Thermostat": {
      "control_1_name": "Back_Space DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Back_Space"
    },
    "Core_Retail Thermostat": {
      "control_1_name": "Core_Retail DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Core_Retail"
    },
    "Front_Entry Thermostat": {
      "control_1_name": "Front_Entry DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Front_Entry"
    },
    "Front_Retail Thermostat": {
      "control_1_name": "Front_Retail DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Front_Retail"
    },
    "Point_Of_Sale Thermostat": {
      "control_1_name": "Point_Of_Sale DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Point_Of_Sale"
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "Back_Space Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "Back_Space Direct Air Inlet Node Name",
      "air_terminal_name": "Back_Space Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Core_Retail Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "Core_Retail Direct Air Inlet Node Name",
      "air_terminal_name": "Core_Retail Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Front_Retail Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "Front_Retail Direct Air Inlet Node Name",
      "air_terminal_name": "Front_Retail Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Point_Of_Sale Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "Point_Of_Sale Direct Air Inlet Node Name",
      "air_terminal_name": "Point_Of_Sale Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_inlet_node_or_nodelist_name": "Back_Space Inlet Nodes",
      "zone_air_node_name": "Back_Space Air Node",
      "zone_conditioning_equipment_list_name": "Back_Space Equipment",
      "zone_name": "Back_Space",
      "zone_return_air_node_or_nodelist_name": "Back_Space Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_air_inlet_node_or_nodelist_name": "Core_Retail Inlet Nodes",
      "zone_air_node_name": "Core_Retail Air Node",
      "zone_conditioning_equipment_list_name": "Core_Retail Equipment",
      "zone_name": "Core_Retail",
      "zone_return_air_node_or_nodelist_name": "Core_Retail Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_air_inlet_node_or_nodelist_name": "Point_Of_Sale Inlet Nodes",
      "zone_air_node_name": "Point_Of_Sale Air Node",
      "zone_conditioning_equipment_list_name": "Point_Of_Sale Equipment",
      "zone_name": "Point_Of_Sale",
      "zone_return_air_node_or_nodelist_name": "Point_Of_Sale Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_air_inlet_node_or_nodelist_name": "Front_Retail Inlet Nodes",
      "zone_air_node_name": "Front_Retail Air Node",
      "zone_conditioning_equipment_list_name": "Front_Retail Equipment",
      "zone_name": "Front_Retail",
      "zone_return_air_node_or_nodelist_name": "Front_Retail Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_air_exhaust_node_or_nodelist_name": "Front_Entry Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "Front_Entry Inlet Nodes",
      "zone_air_node_name": "Front_Entry Air Node",
      "zone_conditioning_equipment_list_name": "Front_Entry Equipment",
      "zone_name": "Front_Entry",
      "zone_return_air_node_or_nodelist_name": "Front_Entry Return Air Node Name"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "Back_Space Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Back_Space Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Core_Retail Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Core_Retail Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Front_Entry Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Front_Entry Unit Heater",
          "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Front_Retail Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Front_Retail Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Point_Of_Sale Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Point_Of_Sale Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneHVAC:UnitHeater": {
    "Front_Entry Unit Heater": {
      "air_inlet_node_name": "Front_Entry Unit Heater Exhaust Node",
      "air_outlet_node_name": "Front_Entry Unit Heater Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "heating_coil_name": "Front_Entry Unit Heater Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_convergence_tolerance": 0.001,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_supply_air_flow_rate": "Autosize",
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "supply_air_fan_name": "Front_Entry Unit HeaterFan",
      "supply_air_fan_object_type": "Fan:ConstantVolume",
      "supply_air_fan_operation_during_no_heating": "No"
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "Back_Space_Infiltration": {
      "constant_term_coefficient": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.00029756608,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
    },
    "Core_Retail_Infiltration": {
      "constant_term_coefficient": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.00010355072,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
    },
    "Front_Entry_Door_Infiltration": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.937286742,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "INFIL_Door_Opening_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Entry"
    },
    "Front_Entry_Infiltration": {
      "constant_term_coefficient": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.0003812032,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Entry"
    },
    "Front_Retail_Infiltration": {
      "constant_term_coefficient": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.00031691072,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
    },
    "Point_Of_Sale_Infiltration": {
      "constant_term_coefficient": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.00031691072,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
    }
  },
  "Coil:Cooling:Water": {
    "PSZ-AC:1_Unitary_Package_DX CoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "air_inlet_node_name": "PSZ-AC:1_Unitary_PackageCoolCoil air inlet",
      "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "water_inlet_node_name": "PSZ-AC:1_Unitary_Package_DX CoolC Water Inlet Node",
      "water_outlet_node_name": "PSZ-AC:1_Unitary_Package_DX CoolC Water Outlet Node",
      "design_air_flow_rate": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_water_temperature_difference": 4.5,
      "type_of_analysis": "DetailedAnalysis",
      "heat_exchanger_configuration": "CounterFlow"
    },
    "PSZ-AC:2_Unitary_Package_DX CoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "air_inlet_node_name": "PSZ-AC:2_Unitary_PackageCoolCoil air inlet",
      "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "water_inlet_node_name": "PSZ-AC:2_Unitary_Package_DX CoolC Water Inlet Node",
      "water_outlet_node_name": "PSZ-AC:2_Unitary_Package_DX CoolC Water Outlet Node",
      "design_air_flow_rate": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_water_temperature_difference": 4.5,
      "type_of_analysis": "DetailedAnalysis",
      "heat_exchanger_configuration": "CounterFlow"
    },
    "PSZ-AC:3_Unitary_Package_DX CoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "air_inlet_node_name": "PSZ-AC:3_Unitary_PackageCoolCoil air inlet",
      "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "water_inlet_node_name": "PSZ-AC:3_Unitary_Package_DX CoolC Water Inlet Node",
      "water_outlet_node_name": "PSZ-AC:3_Unitary_Package_DX CoolC Water Outlet Node",
      "design_air_flow_rate": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_water_temperature_difference": 4.5,
      "type_of_analysis": "DetailedAnalysis",
      "heat_exchanger_configuration": "CounterFlow"
    },
    "PSZ-AC:4_Unitary_Package_DX CoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "air_inlet_node_name": "PSZ-AC:4_Unitary_PackageCoolCoil air inlet",
      "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "water_inlet_node_name": "PSZ-AC:4_Unitary_Package_DX CoolC Water Inlet Node",
      "water_outlet_node_name": "PSZ-AC:4_Unitary_Package_DX CoolC Water Outlet Node",
      "design_air_flow_rate": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_water_temperature_difference": 4.5,
      "type_of_analysis": "DetailedAnalysis",
      "heat_exchanger_configuration": "CounterFlow"
    }
  },
  "Chiller:Electric:EIR": {
    "CoolSysPrimary Chiller": {
      "chilled_water_inlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNode",
      "chilled_water_outlet_node_name": "CoolSysPrimary Supply Equipment Outlet Node",
      "chiller_flow_mode": "ConstantFlow",
      "condenser_inlet_node_name": "CoolSysPrimary Chiller Water Inlet Node",
      "condenser_outlet_node_name": "CoolSysPrimary Chiller Water Outlet Node",
      "condenser_type": "WaterCooled",
      "cooling_capacity_function_of_temperature_curve_name": "Main Chiller RecipCapFT",
      "design_heat_recovery_water_flow_rate": 0.0,
      "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "Main Chiller RecipEIRFPLR",
      "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "Main Chiller RecipEIRFT",
      "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
      "leaving_chilled_water_lower_temperature_limit": 3.0,
      "maximum_part_load_ratio": 1,
      "minimum_part_load_ratio": 0,
      "minimum_unloading_ratio": 0.25,
      "optimum_part_load_ratio": 1,
      "reference_capacity": 212400.0,
      "reference_chilled_water_flow_rate": "Autosize",
      "reference_condenser_fluid_flow_rate": "Autosize",
      "reference_cop": 3.2,
      "reference_entering_condenser_fluid_temperature": 29.4,
      "reference_leaving_chilled_water_temperature": 4.4
    }
  },
  "CondenserEquipmentList": {
    "TowerWaterSys Equipment List": {
      "equipment": [
        {
          "equipment_name": "TowerWaterSys CoolTower",
          "equipment_object_type": "CoolingTower:SingleSpeed"
        }
      ]
    }
  },
  "CondenserEquipmentOperationSchemes": {
    "TowerWaterSys Loop Operation Scheme List": {
      "control_scheme_1_name": "TowerWaterSys Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    }
  },
  "CondenserLoop": {
    "TowerWaterSys": {
      "condenser_demand_side_branch_list_name": "TowerWaterSys Demand Branches",
      "condenser_demand_side_connector_list_name": "TowerWaterSys Demand Connectors",
      "condenser_equipment_operation_scheme_name": "TowerWaterSys Loop Operation Scheme List",
      "condenser_loop_temperature_setpoint_node_name": "TowerWaterSys Supply Outlet Node",
      "condenser_loop_volume": "Autocalculate",
      "condenser_side_branch_list_name": "TowerWaterSys Supply Branches",
      "condenser_side_connector_list_name": "TowerWaterSys Supply Connectors",
      "condenser_side_inlet_node_name": "TowerWaterSys Supply Inlet Node",
      "condenser_side_outlet_node_name": "TowerWaterSys Supply Outlet Node",
      "demand_side_inlet_node_name": "TowerWaterSys Demand Inlet Node",
      "demand_side_outlet_node_name": "TowerWaterSys Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "SequentialLoad",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 80.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 5.0
    }
  },
  "Connector:Mixer": {
    "CoolSysPrimary Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "inlet_branch_name": "CoolSysPrimary Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysPrimary Demand Outlet Branch"
    },
    "CoolSysPrimary Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysPrimary Supply Outlet Branch"
    },
    "CoolSysSecondary Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 2"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 3"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 4"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysSecondary Demand Outlet Branch"
    },
    "CoolSysSecondary Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysSecondary Supply Outlet Branch"
    },
    "TowerWaterSys Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "inlet_branch_name": "TowerWaterSys Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "TowerWaterSys Demand Outlet Branch"
    },
    "TowerWaterSys Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "TowerWaterSys Supply Outlet Branch"
    }
  },
  "Connector:Splitter": {
    "CoolSysPrimary Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "outlet_branch_name": "CoolSysPrimary Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysPrimary Demand Inlet Branch"
    },
    "CoolSysPrimary Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysPrimary Supply Inlet Branch"
    },
    "CoolSysSecondary Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 2"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 3"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 4"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysSecondary Demand Inlet Branch"
    },
    "CoolSysSecondary Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysSecondary Supply Inlet Branch"
    },
    "TowerWaterSys Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "outlet_branch_name": "TowerWaterSys Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "TowerWaterSys Demand Inlet Branch"
    },
    "TowerWaterSys Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "TowerWaterSys Supply Inlet Branch"
    }
  },
  "ConnectorList": {
    "CoolSysPrimary Demand Connectors": {
      "connector_1_name": "CoolSysPrimary Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysPrimary Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysPrimary Supply Connectors": {
      "connector_1_name": "CoolSysPrimary Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysPrimary Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysSecondary Demand Connectors": {
      "connector_1_name": "CoolSysSecondary Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysSecondary Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysSecondary Supply Connectors": {
      "connector_1_name": "CoolSysSecondary Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysSecondary Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "TowerWaterSys Demand Connectors": {
      "connector_1_name": "TowerWaterSys Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "TowerWaterSys Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "TowerWaterSys Supply Connectors": {
      "connector_1_name": "TowerWaterSys Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "TowerWaterSys Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    }
  },
  "CoolingTower:SingleSpeed": {
    "TowerWaterSys CoolTower": {
      "design_air_flow_rate": "Autosize",
      "design_fan_power": "Autosize",
      "design_u_factor_times_area_value": "Autosize",
      "design_water_flow_rate": "Autosize",
      "free_convection_regime_air_flow_rate": "Autocalculate",
      "free_convection_regime_u_factor_times_area_value": "Autocalculate",
      "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
      "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
    }
  },
  "Pipe:Adiabatic": {
    "CoolSysPrimary Demand Bypass Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "CoolSysPrimary Demand Bypass Pipe Outlet Node"
    },
    "CoolSysPrimary Demand Inlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Inlet Node",
      "outlet_node_name": "CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer"
    },
    "CoolSysPrimary Demand Outlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe",
      "outlet_node_name": "CoolSysPrimary Demand Outlet Node"
    },
    "CoolSysPrimary Supply Equipment Bypass Pipe": {
      "inlet_node_name": "CoolSysPrimary Supply Equip Bypass Inlet Node",
      "outlet_node_name": "CoolSysPrimary Supply Equip Bypass Outlet Node"
    },
    "CoolSysPrimary Supply Outlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe",
      "outlet_node_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary Demand Bypass Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "CoolSysSecondary Demand Bypass Pipe Outlet Node"
    },
    "CoolSysSecondary Demand Inlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Inlet Node",
      "outlet_node_name": "CoolSysSecondary Demand Inlet Pipe-CoolSysSecondary Demand Mixer"
    },
    "CoolSysSecondary Demand Outlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Mixer-CoolSysSecondary Demand Outlet Pipe",
      "outlet_node_name": "CoolSysSecondary Demand Outlet Node"
    },
    "CoolSysSecondary Supply Equipment Bypass Pipe": {
      "inlet_node_name": "CoolSysSecondary Supply Equip Bypass Inlet Node",
      "outlet_node_name": "CoolSysSecondary Supply Equip Bypass Outlet Node"
    },
    "CoolSysSecondary Supply Outlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Supply Mixer-CoolSysSecondary Supply Outlet Pipe",
      "outlet_node_name": "CoolSysSecondary Supply Outlet Node"
    },
    "TowerWaterSys Demand Bypass Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
    },
    "TowerWaterSys Demand Inlet Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Inlet Node",
      "outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
    },
    "TowerWaterSys Demand Outlet Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
      "outlet_node_name": "TowerWaterSys Demand Outlet Node"
    },
    "TowerWaterSys Supply Equipment Bypass Pipe": {
      "inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
      "outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
    },
    "TowerWaterSys Supply Outlet Pipe": {
      "inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
      "outlet_node_name": "TowerWaterSys Supply Outlet Node"
    }
  },
  "PlantEquipmentList": {
    "CoolSysPrimary Equipment List": {
      "equipment": [
        {
          "equipment_name": "CoolSysPrimary Chiller",
          "equipment_object_type": "Chiller:Electric:EIR"
        }
      ]
    },
    "CoolSysSecondary TES Supply": {
      "equipment": [
        {
          "equipment_name": "Chilled Water Storage Tank 1",
          "equipment_object_type": "ThermalStorage:ChilledWater:Stratified"
        }
      ]
    }
  },
  "PlantEquipmentOperation:CoolingLoad": {
    "CoolSysPrimary Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 100000000000000.0,
      "range_1_equipment_list_name": "CoolSysPrimary Equipment List"
    },
    "CoolSysSecondary Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000.0,
      "range_1_equipment_list_name": "CoolSysSecondary TES Supply"
    },
    "TowerWaterSys Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000000.0,
      "range_1_equipment_list_name": "TowerWaterSys Equipment List"
    }
  },
  "PlantEquipmentOperationSchemes": {
    "CoolSysPrimary Loop Operation Scheme List": {
      "control_scheme_1_name": "CoolSysPrimary Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    },
    "CoolSysSecondary Loop Operation Scheme List": {
      "control_scheme_1_name": "CoolSysSecondary Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    }
  },
  "PlantLoop": {
    "CoolSysPrimary": {
      "demand_side_branch_list_name": "CoolSysPrimary Demand Branches",
      "demand_side_connector_list_name": "CoolSysPrimary Demand Connectors",
      "demand_side_inlet_node_name": "CoolSysPrimary Demand Inlet Node",
      "demand_side_outlet_node_name": "CoolSysPrimary Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "CoolSysPrimary Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 98.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 1.0,
      "plant_equipment_operation_scheme_name": "CoolSysPrimary Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "CoolSysPrimary Supply Branches",
      "plant_side_connector_list_name": "CoolSysPrimary Supply Connectors",
      "plant_side_inlet_node_name": "CoolSysPrimary Supply Inlet Node",
      "plant_side_outlet_node_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary": {
      "demand_side_branch_list_name": "CoolSysSecondary Demand Branches",
      "demand_side_connector_list_name": "CoolSysSecondary Demand Connectors",
      "demand_side_inlet_node_name": "CoolSysSecondary Demand Inlet Node",
      "demand_side_outlet_node_name": "CoolSysSecondary Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "CoolSysSecondary Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 98.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 1.0,
      "plant_equipment_operation_scheme_name": "CoolSysSecondary Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "CoolSysSecondary Supply Branches",
      "plant_side_connector_list_name": "CoolSysSecondary Supply Connectors",
      "plant_side_inlet_node_name": "CoolSysSecondary Supply Inlet Node",
      "plant_side_outlet_node_name": "CoolSysSecondary Supply Outlet Node"
    }
  },
  "Pump:ConstantSpeed": {
    "TowerWaterSys Pump": {
      "design_flow_rate": "Autosize",
      "design_power_consumption": "Autosize",
      "design_pump_head": 179352,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "TowerWaterSys Supply Inlet Node",
      "motor_efficiency": 0.87,
      "outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector",
      "pump_control_type": "Intermittent"
    }
  },
  "Pump:VariableSpeed": {
    "CoolSysPrimary Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_maximum_flow_rate": "Autosize",
      "design_minimum_flow_rate": 0.0,
      "design_power_consumption": "Autosize",
      "design_pump_head": 15000,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "CoolSysPrimary Supply Inlet Node",
      "motor_efficiency": 0.9,
      "outlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNodeviaConnector",
      "pump_control_type": "Intermittent"
    },
    "CoolSysSecondary Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_maximum_flow_rate": "Autosize",
      "design_minimum_flow_rate": 0.0,
      "design_power_consumption": "Autosize",
      "design_pump_head": 15000,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "CoolSysSecondary Supply Inlet Node",
      "motor_efficiency": 0.9,
      "outlet_node_name": "CoolSysSecondary Pump-CoolSysSecondary ChillerNodeviaConnector",
      "pump_control_type": "Intermittent"
    }
  },
  "SetpointManager:Scheduled": {
    "CoolSysPrimary Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "CW-Primary-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "CW-Secondary-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "CoolSysSecondary Supply Outlet Node"
    }
  },
  "Sizing:Plant": {
    "Sizing:Plant CoolSysPrimary": {
      "design_loop_exit_temperature": 4.4,
      "loop_design_temperature_difference": 5.0,
      "loop_type": "Cooling",
      "plant_or_condenser_loop_name": "CoolSysPrimary"
    },
    "Sizing:Plant CoolSysSecondary": {
      "design_loop_exit_temperature": 6.7,
      "loop_design_temperature_difference": 4.5,
      "loop_type": "Cooling",
      "plant_or_condenser_loop_name": "CoolSysSecondary"
    },
    "Sizing:Plant TowerWaterSys": {
      "design_loop_exit_temperature": 29.4,
      "loop_design_temperature_difference": 5.6,
      "loop_type": "Condenser",
      "plant_or_condenser_loop_name": "TowerWaterSys"
    }
  },
  "SetpointManager:FollowOutdoorAirTemperature": {
    "MyCondenserControl": {
      "control_variable": "Temperature",
      "maximum_setpoint_temperature": 80,
      "minimum_setpoint_temperature": 5,
      "offset_temperature_difference": 0,
      "reference_temperature_type": "OutdoorAirWetBulb",
      "setpoint_node_or_nodelist_name": "TowerWaterSys Supply Outlet Node"
    }
  },
  "ThermalStorage:ChilledWater:Stratified": {
    "Chilled Water Storage Tank 1": {
      "additional_destratification_conductivity": 0.0,
      "ambient_temperature_indicator": "Schedule",
      "ambient_temperature_schedule_name": "TES Ambient Temp Schedule",
      "deadband_temperature_difference": 1.0,
      "inlet_mode": "Seeking",
      "minimum_temperature_limit": 1,
      "nominal_cooling_capacity": 212400.0,
      "number_of_nodes": 6,
      "setpoint_temperature_schedule_name": "CW-Tank-Temp-Schedule",
      "source_side_availability_schedule_name": "TES Charge Schedule",
      "source_side_design_flow_rate": "Autosize",
      "source_side_heat_transfer_effectiveness": 1,
      "source_side_inlet_height": 0.15,
      "source_side_outlet_height": 8.52,
      "source_side_inlet_node_name": "CW Tank Charge Inlet Node",
      "source_side_outlet_node_name": "CW Tank Charge Outlet Node",
      "tank_height": 8.67,
      "tank_recovery_time": 4,
      "tank_shape": "VerticalCylinder",
      "tank_volume": 128.0,
      "temperature_sensor_height": 7.02,
      "uniform_skin_loss_coefficient_per_unit_area_to_ambient_temperature": 0.06811,
      "use_side_availability_schedule_name": "ALWAYS_ON",
      "use_side_design_flow_rate": "Autosize",
      "use_side_heat_transfer_effectiveness": 1,
      "use_side_inlet_height": 8.52,
      "use_side_outlet_height": 0.15,
      "use_side_inlet_node_name": "CW Tank Discharge Inlet node",
      "use_side_outlet_node_name": "CW Tank Discharge Outlet node"
    }
  }
}