{
  "AirLoopHVAC": {
    "PSZ-AC_1:1": {
      "availability_manager_list_name": "PSZ-AC_1:1 Availability Manager List",
      "branch_list_name": "PSZ-AC_1:1 Air Loop Branches",
      "controller_list_name": "PSZ-AC_1:1_Controllers",
      "demand_side_inlet_node_names": "PSZ-AC_1:1 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_1:1 Supply Equipment Outlet Node"
    },
    "PSZ-AC_2:2": {
      "availability_manager_list_name": "PSZ-AC_2:2 Availability Manager List",
      "branch_list_name": "PSZ-AC_2:2 Air Loop Branches",
      "controller_list_name": "PSZ-AC_2:2_Controllers",
      "demand_side_inlet_node_names": "PSZ-AC_2:2 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_2:2 Supply Equipment Outlet Node"
    },
    "PSZ-AC_3:3": {
      "availability_manager_list_name": "PSZ-AC_3:3 Availability Manager List",
      "branch_list_name": "PSZ-AC_3:3 Air Loop Branches",
      "controller_list_name": "PSZ-AC_3:3_Controllers",
      "demand_side_inlet_node_names": "PSZ-AC_3:3 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_3:3 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_3:3 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_3:3 Supply Equipment Outlet Node"
    },
    "PSZ-AC_4:4": {
      "availability_manager_list_name": "PSZ-AC_4:4 Availability Manager List",
      "branch_list_name": "PSZ-AC_4:4 Air Loop Branches",
      "controller_list_name": "PSZ-AC_4:4_Controllers",
      "demand_side_inlet_node_names": "PSZ-AC_4:4 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_4:4 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_4:4 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_4:4 Supply Equipment Outlet Node"
    },
    "PSZ-AC_5:5": {
      "availability_manager_list_name": "PSZ-AC_5:5 Availability Manager List",
      "branch_list_name": "PSZ-AC_5:5 Air Loop Branches",
      "controller_list_name": "PSZ-AC_5:5_Controllers",
      "demand_side_inlet_node_names": "PSZ-AC_5:5 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_5:5 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_5:5 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_5:5 Supply Equipment Outlet Node"
    },
    "PSZ-AC_6:6": {
      "availability_manager_list_name": "PSZ-AC_6:6 Availability Manager List",
      "branch_list_name": "PSZ-AC_6:6 Air Loop Branches",
      "controller_list_name": "PSZ-AC_6:6_Controllers",
      "demand_side_inlet_node_names": "PSZ-AC_6:6 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_6:6 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_6:6 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_6:6 Supply Equipment Outlet Node"
    },
    "PSZ-AC_7:7": {
      "availability_manager_list_name": "PSZ-AC_7:7 Availability Manager List",
      "branch_list_name": "PSZ-AC_7:7 Air Loop Branches",
      "controller_list_name": "PSZ-AC_7:7_Controllers",
      "demand_side_inlet_node_names": "PSZ-AC_7:7 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_7:7 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_7:7 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_7:7 Supply Equipment Outlet Node"
    },
    "PSZ-AC_8:8": {
      "availability_manager_list_name": "PSZ-AC_8:8 Availability Manager List",
      "branch_list_name": "PSZ-AC_8:8 Air Loop Branches",
      "controller_list_name": "PSZ-AC_8:8_Controllers",
      "demand_side_inlet_node_names": "PSZ-AC_8:8 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_8:8 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_8:8 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_8:8 Supply Equipment Outlet Node"
    },
    "PSZ-AC_9:9": {
      "availability_manager_list_name": "PSZ-AC_9:9 Availability Manager List",
      "branch_list_name": "PSZ-AC_9:9 Air Loop Branches",
      "controller_list_name": "PSZ-AC_9:9_Controllers",
      "demand_side_inlet_node_names": "PSZ-AC_9:9 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_9:9 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_9:9 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_9:9 Supply Equipment Outlet Node"
    },
    "PSZ-AC_10:10": {
      "availability_manager_list_name": "PSZ-AC_10:10 Availability Manager List",
      "branch_list_name": "PSZ-AC_10:10 Air Loop Branches",
      "controller_list_name": "PSZ-AC_10:10_Controllers",
      "demand_side_inlet_node_names": "PSZ-AC_10:10 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC_10:10 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC_10:10 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC_10:10 Supply Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "PSZ-AC_1:1_Controllers": {
      "controller_1_name": "PSZ-AC_1:1_CoolC_Controller",
      "controller_1_object_type": "Controller:WaterCoil"
    },
    "PSZ-AC_1:1_OA_Controllers": {
      "controller_1_name": "PSZ-AC_1:1_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC_2:2_Controllers": {
      "controller_1_name": "PSZ-AC_2:2_CoolC_Controller",
      "controller_1_object_type": "Controller:WaterCoil"
    },
    "PSZ-AC_2:2_OA_Controllers": {
      "controller_1_name": "PSZ-AC_2:2_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC_3:3_Controllers": {
      "controller_1_name": "PSZ-AC_3:3_CoolC_Controller",
      "controller_1_object_type": "Controller:WaterCoil"
    },
    "PSZ-AC_3:3_OA_Controllers": {
      "controller_1_name": "PSZ-AC_3:3_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC_4:4_Controllers": {
      "controller_1_name": "PSZ-AC_4:4_CoolC_Controller",
      "controller_1_object_type": "Controller:WaterCoil"
    },
    "PSZ-AC_4:4_OA_Controllers": {
      "controller_1_name": "PSZ-AC_4:4_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC_5:5_Controllers": {
      "controller_1_name": "PSZ-AC_5:5_CoolC_Controller",
      "controller_1_object_type": "Controller:WaterCoil"
    },
    "PSZ-AC_5:5_OA_Controllers": {
      "controller_1_name": "PSZ-AC_5:5_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC_6:6_Controllers": {
      "controller_1_name": "PSZ-AC_6:6_CoolC_Controller",
      "controller_1_object_type": "Controller:WaterCoil"
    },
    "PSZ-AC_6:6_OA_Controllers": {
      "controller_1_name": "PSZ-AC_6:6_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC_7:7_Controllers": {
      "controller_1_name": "PSZ-AC_7:7_CoolC_Controller",
      "controller_1_object_type": "Controller:WaterCoil"
    },
    "PSZ-AC_7:7_OA_Controllers": {
      "controller_1_name": "PSZ-AC_7:7_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC_8:8_Controllers": {
      "controller_1_name": "PSZ-AC_8:8_CoolC_Controller",
      "controller_1_object_type": "Controller:WaterCoil"
    },
    "PSZ-AC_8:8_OA_Controllers": {
      "controller_1_name": "PSZ-AC_8:8_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC_9:9_Controllers": {
      "controller_1_name": "PSZ-AC_9:9_CoolC_Controller",
      "controller_1_object_type": "Controller:WaterCoil"
    },
    "PSZ-AC_9:9_OA_Controllers": {
      "controller_1_name": "PSZ-AC_9:9_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC_10:10_Controllers": {
      "controller_1_name": "PSZ-AC_10:10_CoolC_Controller",
      "controller_1_object_type": "Controller:WaterCoil"
    },
    "PSZ-AC_10:10_OA_Controllers": {
      "controller_1_name": "PSZ-AC_10:10_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "PSZ-AC_1:1_OA": {
      "controller_list_name": "PSZ-AC_1:1_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_1:1_OA_Equipment"
    },
    "PSZ-AC_2:2_OA": {
      "controller_list_name": "PSZ-AC_2:2_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_2:2_OA_Equipment"
    },
    "PSZ-AC_3:3_OA": {
      "controller_list_name": "PSZ-AC_3:3_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_3:3_OA_Equipment"
    },
    "PSZ-AC_4:4_OA": {
      "controller_list_name": "PSZ-AC_4:4_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_4:4_OA_Equipment"
    },
    "PSZ-AC_5:5_OA": {
      "controller_list_name": "PSZ-AC_5:5_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_5:5_OA_Equipment"
    },
    "PSZ-AC_6:6_OA": {
      "controller_list_name": "PSZ-AC_6:6_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_6:6_OA_Equipment"
    },
    "PSZ-AC_7:7_OA": {
      "controller_list_name": "PSZ-AC_7:7_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_7:7_OA_Equipment"
    },
    "PSZ-AC_8:8_OA": {
      "controller_list_name": "PSZ-AC_8:8_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_8:8_OA_Equipment"
    },
    "PSZ-AC_9:9_OA": {
      "controller_list_name": "PSZ-AC_9:9_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_9:9_OA_Equipment"
    },
    "PSZ-AC_10:10_OA": {
      "controller_list_name": "PSZ-AC_10:10_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC_10:10_OA_Equipment"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "PSZ-AC_1:1_OA_Equipment": {
      "component_1_name": "PSZ-AC_1:1_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC_2:2_OA_Equipment": {
      "component_1_name": "PSZ-AC_2:2_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC_3:3_OA_Equipment": {
      "component_1_name": "PSZ-AC_3:3_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC_4:4_OA_Equipment": {
      "component_1_name": "PSZ-AC_4:4_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC_5:5_OA_Equipment": {
      "component_1_name": "PSZ-AC_5:5_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC_6:6_OA_Equipment": {
      "component_1_name": "PSZ-AC_6:6_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC_7:7_OA_Equipment": {
      "component_1_name": "PSZ-AC_7:7_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC_8:8_OA_Equipment": {
      "component_1_name": "PSZ-AC_8:8_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC_9:9_OA_Equipment": {
      "component_1_name": "PSZ-AC_9:9_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC_10:10_OA_Equipment": {
      "component_1_name": "PSZ-AC_10:10_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "PSZ-AC_1:1 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_1:1 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node"
    },
    "PSZ-AC_2:2 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_2:2 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node"
    },
    "PSZ-AC_3:3 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_3:3 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_3:3 Zone Equipment Outlet Node"
    },
    "PSZ-AC_4:4 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_4:4 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_4:4 Zone Equipment Outlet Node"
    },
    "PSZ-AC_5:5 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_5:5 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_5:5 Zone Equipment Outlet Node"
    },
    "PSZ-AC_6:6 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_6:6 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_6:6 Zone Equipment Outlet Node"
    },
    "PSZ-AC_7:7 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_7:7 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_7:7 Zone Equipment Outlet Node"
    },
    "PSZ-AC_8:8 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_8:8 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_8:8 Zone Equipment Outlet Node"
    },
    "PSZ-AC_9:9 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_9:9 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_9:9 Zone Equipment Outlet Node"
    },
    "PSZ-AC_10:10 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC_10:10 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC_10:10 Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "PSZ-AC_1:1": {
      "components": [
        {
          "component_name": "PSZ-AC_1:1 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_1:1 Zone Equipment Inlet Node"
    },
    "PSZ-AC_2:2": {
      "components": [
        {
          "component_name": "PSZ-AC_2:2 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_2:2 Zone Equipment Inlet Node"
    },
    "PSZ-AC_3:3": {
      "components": [
        {
          "component_name": "PSZ-AC_3:3 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_3:3 Zone Equipment Inlet Node"
    },
    "PSZ-AC_4:4": {
      "components": [
        {
          "component_name": "PSZ-AC_4:4 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_4:4 Zone Equipment Inlet Node"
    },
    "PSZ-AC_5:5": {
      "components": [
        {
          "component_name": "PSZ-AC_5:5 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_5:5 Zone Equipment Inlet Node"
    },
    "PSZ-AC_6:6": {
      "components": [
        {
          "component_name": "PSZ-AC_6:6 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_6:6 Zone Equipment Inlet Node"
    },
    "PSZ-AC_7:7": {
      "components": [
        {
          "component_name": "PSZ-AC_7:7 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_7:7 Zone Equipment Inlet Node"
    },
    "PSZ-AC_8:8": {
      "components": [
        {
          "component_name": "PSZ-AC_8:8 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_8:8 Zone Equipment Inlet Node"
    },
    "PSZ-AC_9:9": {
      "components": [
        {
          "component_name": "PSZ-AC_9:9 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_9:9 Zone Equipment Inlet Node"
    },
    "PSZ-AC_10:10": {
      "components": [
        {
          "component_name": "PSZ-AC_10:10 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC_10:10 Zone Equipment Inlet Node"
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "PSZ-AC_1:1 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "LGstore1 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_1:1 Zone Equipment Outlet Node"
    },
    "PSZ-AC_2:2 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "SMstore1 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_2:2 Zone Equipment Outlet Node"
    },
    "PSZ-AC_3:3 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "SMstore2 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_3:3 Zone Equipment Outlet Node"
    },
    "PSZ-AC_4:4 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "SMstore3 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_4:4 Zone Equipment Outlet Node"
    },
    "PSZ-AC_5:5 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "SMstore4 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_5:5 Zone Equipment Outlet Node"
    },
    "PSZ-AC_6:6 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "LGstore2 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_6:6 Zone Equipment Outlet Node"
    },
    "PSZ-AC_7:7 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "SMstore5 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_7:7 Zone Equipment Outlet Node"
    },
    "PSZ-AC_8:8 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "SMstore6 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_8:8 Zone Equipment Outlet Node"
    },
    "PSZ-AC_9:9 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "SMstore7 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_9:9 Zone Equipment Outlet Node"
    },
    "PSZ-AC_10:10 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "SMstore8 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC_10:10 Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "PSZ-AC_1:1 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_1:1 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "LGstore1 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC_2:2 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_2:2 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "SMstore1 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC_3:3 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_3:3 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "SMstore2 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC_4:4 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_4:4 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "SMstore3 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC_5:5 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_5:5 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "SMstore4 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC_6:6 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_6:6 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "LGstore2 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC_7:7 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_7:7 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "SMstore5 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC_8:8 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_8:8 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "SMstore6 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC_9:9 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_9:9 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "SMstore7 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC_10:10 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC_10:10 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "SMstore8 Direct Air Inlet Node Name ATInlet"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
    "LGstore1 Direct Air": {
      "air_inlet_node_name": "LGstore1 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "LGstore1 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "LGstore2 Direct Air": {
      "air_inlet_node_name": "LGstore2 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "LGstore2 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "SMstore1 Direct Air": {
      "air_inlet_node_name": "SMstore1 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "SMstore1 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "SMstore2 Direct Air": {
      "air_inlet_node_name": "SMstore2 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "SMstore2 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "SMstore3 Direct Air": {
      "air_inlet_node_name": "SMstore3 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "SMstore3 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "SMstore4 Direct Air": {
      "air_inlet_node_name": "SMstore4 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "SMstore4 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "SMstore5 Direct Air": {
      "air_inlet_node_name": "SMstore5 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "SMstore5 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "SMstore6 Direct Air": {
      "air_inlet_node_name": "SMstore6 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "SMstore6 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "SMstore7 Direct Air": {
      "air_inlet_node_name": "SMstore7 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "SMstore7 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "SMstore8 Direct Air": {
      "air_inlet_node_name": "SMstore8 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "SMstore8 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    }
  },
  "AvailabilityManager:NightCycle": {
    "PSZ-AC_1:1 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC_2:2 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC_3:3 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC_4:4 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC_5:5 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC_6:6 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC_7:7 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC_8:8 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC_9:9 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC_10:10 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "StayOff",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    }
  },
  "AvailabilityManagerAssignmentList": {
    "PSZ-AC_1:1 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_1:1 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC_2:2 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_2:2 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC_3:3 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_3:3 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC_4:4 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_4:4 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC_5:5 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_5:5 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC_6:6 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_6:6 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC_7:7 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_7:7 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC_8:8 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_8:8 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC_9:9 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_9:9 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC_10:10 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC_10:10 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    }
  },
  "Branch": {
    "CoolSysPrimary CW Storage Charge Branch": {
      "components": [
        {
          "component_inlet_node_name": "CW Tank Charge Inlet Node",
          "component_name": "Chilled Water Storage Tank 1",
          "component_object_type": "ThermalStorage:ChilledWater:Stratified",
          "component_outlet_node_name": "CW Tank Charge Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Bypass Pipe Inlet Node",
          "component_name": "CoolSysPrimary Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Inlet Node",
          "component_name": "CoolSysPrimary Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer"
        }
      ]
    },
    "CoolSysPrimary Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe",
          "component_name": "CoolSysPrimary Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Demand Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNode",
          "component_name": "CoolSysPrimary Chiller",
          "component_object_type": "Chiller:Electric:EIR",
          "component_outlet_node_name": "CoolSysPrimary Supply Equipment Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Equip Bypass Inlet Node",
          "component_name": "CoolSysPrimary Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "CoolSysPrimary Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Inlet Node",
          "component_name": "CoolSysPrimary Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNodeviaConnector"
        }
      ]
    },
    "CoolSysPrimary Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe",
          "component_name": "CoolSysPrimary Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysPrimary Supply Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Bypass Pipe Inlet Node",
          "component_name": "CoolSysSecondary Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Inlet Node",
          "component_name": "CoolSysSecondary Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Inlet Pipe-CoolSysSecondary Demand Mixer"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_1:1_CoolCDemand Inlet Node",
          "component_name": "PSZ-AC_1:1_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_1:1_CoolCDemand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_2:2_CoolCDemand Inlet Node",
          "component_name": "PSZ-AC_2:2_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_2:2_CoolCDemand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 3": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_3:3_CoolCDemand Inlet Node",
          "component_name": "PSZ-AC_3:3_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_3:3_CoolCDemand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 4": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_4:4_CoolCDemand Inlet Node",
          "component_name": "PSZ-AC_4:4_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_4:4_CoolCDemand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 5": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_5:5_CoolCDemand Inlet Node",
          "component_name": "PSZ-AC_5:5_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_5:5_CoolCDemand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 6": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_6:6_CoolCDemand Inlet Node",
          "component_name": "PSZ-AC_6:6_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_6:6_CoolCDemand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 7": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_7:7_CoolCDemand Inlet Node",
          "component_name": "PSZ-AC_7:7_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_7:7_CoolCDemand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 8": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_8:8_CoolCDemand Inlet Node",
          "component_name": "PSZ-AC_8:8_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_8:8_CoolCDemand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 9": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_9:9_CoolCDemand Inlet Node",
          "component_name": "PSZ-AC_9:9_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_9:9_CoolCDemand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Load Branch 10": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_10:10_CoolCDemand Inlet Node",
          "component_name": "PSZ-AC_10:10_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_10:10_CoolCDemand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Demand Mixer-CoolSysSecondary Demand Outlet Pipe",
          "component_name": "CoolSysSecondary Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Demand Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Supply CW Storage Discharge Branch": {
      "components": [
        {
          "component_inlet_node_name": "CW Tank Discharge Inlet node",
          "component_name": "Chilled Water Storage Tank 1",
          "component_object_type": "ThermalStorage:ChilledWater:Stratified",
          "component_outlet_node_name": "CW Tank Discharge Outlet node"
        }
      ]
    },
    "CoolSysSecondary Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Equip Bypass Inlet Node",
          "component_name": "CoolSysSecondary Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "CoolSysSecondary Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Inlet Node",
          "component_name": "CoolSysSecondary Pump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "CoolSysSecondary Pump-CoolSysSecondary ChillerNodeviaConnector"
        }
      ]
    },
    "CoolSysSecondary Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysSecondary Supply Mixer-CoolSysSecondary Supply Outlet Pipe",
          "component_name": "CoolSysSecondary Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "CoolSysSecondary Supply Outlet Node"
        }
      ]
    },
    "PSZ-AC_1:1 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_1:1_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
          "component_name": "PSZ-AC_1:1_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode",
          "component_name": "PSZ-AC_1:1_Unitary_Package_HeatCoil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
          "component_name": "PSZ-AC_1:1_Unitary_Package_fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC_2:2 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_2:2_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
          "component_name": "PSZ-AC_2:2_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode",
          "component_name": "PSZ-AC_2:2_Unitary_Package_HeatCoil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
          "component_name": "PSZ-AC_2:2_Unitary_Package_fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC_3:3 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_3:3 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_3:3_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_CoolCNode",
          "component_name": "PSZ-AC_3:3_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_3:3_CoolC-PSZ-AC_3:3_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_3:3_CoolC-PSZ-AC_3:3_HeatCNode",
          "component_name": "PSZ-AC_3:3_Unitary_Package_HeatCoil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC_3:3_HeatC-PSZ-AC_3:3_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_3:3_HeatC-PSZ-AC_3:3_FanNode",
          "component_name": "PSZ-AC_3:3_Unitary_Package_fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC_4:4 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_4:4 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_4:4_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_CoolCNode",
          "component_name": "PSZ-AC_4:4_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_4:4_CoolC-PSZ-AC_4:4_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_4:4_CoolC-PSZ-AC_4:4_HeatCNode",
          "component_name": "PSZ-AC_4:4_Unitary_Package_HeatCoil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC_4:4_HeatC-PSZ-AC_4:4_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_4:4_HeatC-PSZ-AC_4:4_FanNode",
          "component_name": "PSZ-AC_4:4_Unitary_Package_fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC_5:5 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_5:5 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_5:5_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_CoolCNode",
          "component_name": "PSZ-AC_5:5_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_5:5_CoolC-PSZ-AC_5:5_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_5:5_CoolC-PSZ-AC_5:5_HeatCNode",
          "component_name": "PSZ-AC_5:5_Unitary_Package_HeatCoil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC_5:5_HeatC-PSZ-AC_5:5_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_5:5_HeatC-PSZ-AC_5:5_FanNode",
          "component_name": "PSZ-AC_5:5_Unitary_Package_fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC_6:6 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_6:6 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_6:6_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_CoolCNode",
          "component_name": "PSZ-AC_6:6_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_6:6_CoolC-PSZ-AC_6:6_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_6:6_CoolC-PSZ-AC_6:6_HeatCNode",
          "component_name": "PSZ-AC_6:6_Unitary_Package_HeatCoil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC_6:6_HeatC-PSZ-AC_6:6_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_6:6_HeatC-PSZ-AC_6:6_FanNode",
          "component_name": "PSZ-AC_6:6_Unitary_Package_fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC_7:7 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_7:7 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_7:7_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_CoolCNode",
          "component_name": "PSZ-AC_7:7_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_7:7_CoolC-PSZ-AC_7:7_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_7:7_CoolC-PSZ-AC_7:7_HeatCNode",
          "component_name": "PSZ-AC_7:7_Unitary_Package_HeatCoil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC_7:7_HeatC-PSZ-AC_7:7_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_7:7_HeatC-PSZ-AC_7:7_FanNode",
          "component_name": "PSZ-AC_7:7_Unitary_Package_fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC_8:8 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_8:8 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_8:8_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_CoolCNode",
          "component_name": "PSZ-AC_8:8_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_8:8_CoolC-PSZ-AC_8:8_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_8:8_CoolC-PSZ-AC_8:8_HeatCNode",
          "component_name": "PSZ-AC_8:8_Unitary_Package_HeatCoil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC_8:8_HeatC-PSZ-AC_8:8_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_8:8_HeatC-PSZ-AC_8:8_FanNode",
          "component_name": "PSZ-AC_8:8_Unitary_Package_fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC_9:9 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_9:9 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_9:9_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_CoolCNode",
          "component_name": "PSZ-AC_9:9_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_9:9_CoolC-PSZ-AC_9:9_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_9:9_CoolC-PSZ-AC_9:9_HeatCNode",
          "component_name": "PSZ-AC_9:9_Unitary_Package_HeatCoil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC_9:9_HeatC-PSZ-AC_9:9_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_9:9_HeatC-PSZ-AC_9:9_FanNode",
          "component_name": "PSZ-AC_9:9_Unitary_Package_fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC_10:10 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC_10:10 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC_10:10_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_CoolCNode",
          "component_name": "PSZ-AC_10:10_CoolC",
          "component_object_type": "Coil:Cooling:Water",
          "component_outlet_node_name": "PSZ-AC_10:10_CoolC-PSZ-AC_10:10_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_10:10_CoolC-PSZ-AC_10:10_HeatCNode",
          "component_name": "PSZ-AC_10:10_Unitary_Package_HeatCoil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC_10:10_HeatC-PSZ-AC_10:10_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC_10:10_HeatC-PSZ-AC_10:10_FanNode",
          "component_name": "PSZ-AC_10:10_Unitary_Package_fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
          "component_name": "TowerWaterSys Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Inlet Node",
          "component_name": "TowerWaterSys Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
        }
      ]
    },
    "TowerWaterSys Demand Load Branch 2": {
      "components": [
        {
          "component_inlet_node_name": "CoolSysPrimary Chiller Water Inlet Node",
          "component_name": "CoolSysPrimary Chiller",
          "component_object_type": "Chiller:Electric:EIR",
          "component_outlet_node_name": "CoolSysPrimary Chiller Water Outlet Node"
        }
      ]
    },
    "TowerWaterSys Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
          "component_name": "TowerWaterSys Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Demand Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
          "component_name": "TowerWaterSys CoolTower",
          "component_object_type": "CoolingTower:SingleSpeed",
          "component_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
          "component_name": "TowerWaterSys Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "TowerWaterSys Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Inlet Node",
          "component_name": "TowerWaterSys Pump",
          "component_object_type": "Pump:ConstantSpeed",
          "component_outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector"
        }
      ]
    },
    "TowerWaterSys Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
          "component_name": "TowerWaterSys Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "TowerWaterSys Supply Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "CoolSysPrimary Demand Branches": {
      "branches": [
        {
          "branch_name": "CoolSysPrimary Demand Inlet Branch"
        },
        {
          "branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "branch_name": "CoolSysPrimary Demand Bypass Branch"
        },
        {
          "branch_name": "CoolSysPrimary Demand Outlet Branch"
        }
      ]
    },
    "CoolSysPrimary Supply Branches": {
      "branches": [
        {
          "branch_name": "CoolSysPrimary Supply Inlet Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "CoolSysPrimary Supply Outlet Branch"
        }
      ]
    },
    "CoolSysSecondary Demand Branches": {
      "branches": [
        {
          "branch_name": "CoolSysSecondary Demand Inlet Branch"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 2"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 3"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 4"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 5"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 6"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 7"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 8"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 9"
        },
        {
          "branch_name": "CoolSysSecondary Demand Load Branch 10"
        },
        {
          "branch_name": "CoolSysSecondary Demand Bypass Branch"
        },
        {
          "branch_name": "CoolSysSecondary Demand Outlet Branch"
        }
      ]
    },
    "CoolSysSecondary Supply Branches": {
      "branches": [
        {
          "branch_name": "CoolSysSecondary Supply Inlet Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "CoolSysSecondary Supply Outlet Branch"
        }
      ]
    },
    "PSZ-AC_1:1 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_1:1 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC_2:2 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_2:2 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC_3:3 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_3:3 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC_4:4 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_4:4 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC_5:5 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_5:5 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC_6:6 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_6:6 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC_7:7 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_7:7 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC_8:8 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_8:8 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC_9:9 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_9:9 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC_10:10 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC_10:10 Air Loop Main Branch"
        }
      ]
    },
    "TowerWaterSys Demand Branches": {
      "branches": [
        {
          "branch_name": "TowerWaterSys Demand Inlet Branch"
        },
        {
          "branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "branch_name": "TowerWaterSys Demand Bypass Branch"
        },
        {
          "branch_name": "TowerWaterSys Demand Outlet Branch"
        }
      ]
    },
    "TowerWaterSys Supply Branches": {
      "branches": [
        {
          "branch_name": "TowerWaterSys Supply Inlet Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "TowerWaterSys Supply Outlet Branch"
        }
      ]
    }
  },
  "Building": {
    "Ref Bldg Strip Mall New2004_v1.3_5.0": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0.0,
      "solar_distribution": "FullInteriorAndExterior",
      "temperature_convergence_tolerance_value": 0.2,
      "terrain": "City"
    }
  },
  "BuildingSurface:Detailed": {
    "LGstore1_Floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "LGstore1"
    },
    "LGstore1_Roof": {
      "construction_name": "IEAD Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "LGstore1"
    },
    "LGstore1_Wall_1": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "LGstore1"
    },
    "LGstore1_Wall_2": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "LGstore1"
    },
    "LGstore1_Wall_3": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "LGstore1"
    },
    "LGstore1_Wall_4": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore1_Wall_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "LGstore1"
    },
    "LGstore2_Floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "LGstore2"
    },
    "LGstore2_Roof": {
      "construction_name": "IEAD Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "LGstore2"
    },
    "LGstore2_Wall_1": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "LGstore2"
    },
    "LGstore2_Wall_2": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore4_Wall_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "LGstore2"
    },
    "LGstore2_Wall_3": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "LGstore2"
    },
    "LGstore2_Wall_4": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore5_Wall_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "LGstore2"
    },
    "SMstore1_Floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore1"
    },
    "SMstore1_Roof": {
      "construction_name": "IEAD Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore1"
    },
    "SMstore1_Wall_1": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore1"
    },
    "SMstore1_Wall_2": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "LGstore1_Wall_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore1"
    },
    "SMstore1_Wall_3": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 15.24,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore1"
    },
    "SMstore1_Wall_4": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore2_Wall_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore1"
    },
    "SMstore2_Floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore2"
    },
    "SMstore2_Roof": {
      "construction_name": "IEAD Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore2"
    },
    "SMstore2_Wall_1": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore2"
    },
    "SMstore2_Wall_2": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore1_Wall_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore2"
    },
    "SMstore2_Wall_3": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.86,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore2"
    },
    "SMstore2_Wall_4": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore3_Wall_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore2"
    },
    "SMstore3_Floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore3"
    },
    "SMstore3_Roof": {
      "construction_name": "IEAD Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore3"
    },
    "SMstore3_Wall_1": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore3"
    },
    "SMstore3_Wall_2": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore2_Wall_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore3"
    },
    "SMstore3_Wall_3": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 30.48,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore3"
    },
    "SMstore3_Wall_4": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore4_Wall_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore3"
    },
    "SMstore4_Floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore4"
    },
    "SMstore4_Roof": {
      "construction_name": "IEAD Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore4"
    },
    "SMstore4_Wall_1": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore4"
    },
    "SMstore4_Wall_2": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore3_Wall_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore4"
    },
    "SMstore4_Wall_3": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore4"
    },
    "SMstore4_Wall_4": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "LGstore2_Wall_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.72,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore4"
    },
    "SMstore5_Floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore5"
    },
    "SMstore5_Roof": {
      "construction_name": "IEAD Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore5"
    },
    "SMstore5_Wall_1": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore5"
    },
    "SMstore5_Wall_2": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "LGstore2_Wall_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore5"
    },
    "SMstore5_Wall_3": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 60.96,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore5"
    },
    "SMstore5_Wall_4": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore6_Wall_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore5"
    },
    "SMstore6_Floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore6"
    },
    "SMstore6_Roof": {
      "construction_name": "IEAD Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore6"
    },
    "SMstore6_Wall_1": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore6"
    },
    "SMstore6_Wall_2": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore5_Wall_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore6"
    },
    "SMstore6_Wall_3": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 68.58,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore6"
    },
    "SMstore6_Wall_4": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore7_Wall_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore6"
    },
    "SMstore7_Floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore7"
    },
    "SMstore7_Roof": {
      "construction_name": "IEAD Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore7"
    },
    "SMstore7_Wall_1": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore7"
    },
    "SMstore7_Wall_2": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore6_Wall_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore7"
    },
    "SMstore7_Wall_3": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 76.2,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore7"
    },
    "SMstore7_Wall_4": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore8_Wall_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore7"
    },
    "SMstore8_Floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore8"
    },
    "SMstore8_Roof": {
      "construction_name": "IEAD Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore8"
    },
    "SMstore8_Wall_1": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore8"
    },
    "SMstore8_Wall_2": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "SMstore7_Wall_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "SMstore8"
    },
    "SMstore8_Wall_3": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 83.82,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore8"
    },
    "SMstore8_Wall_4": {
      "construction_name": "Steel Frame Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.18
        },
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 91.44,
          "vertex_y_coordinate": 22.86,
          "vertex_z_coordinate": 5.18
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "SMstore8"
    }
  },
  "Chiller:Electric:EIR": {
    "CoolSysPrimary Chiller": {
      "chilled_water_inlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNode",
      "chilled_water_outlet_node_name": "CoolSysPrimary Supply Equipment Outlet Node",
      "chiller_flow_mode": "ConstantFlow",
      "condenser_inlet_node_name": "CoolSysPrimary Chiller Water Inlet Node",
      "condenser_outlet_node_name": "CoolSysPrimary Chiller Water Outlet Node",
      "condenser_type": "WaterCooled",
      "cooling_capacity_function_of_temperature_curve_name": "Main Chiller RecipCapFT",
      "design_heat_recovery_water_flow_rate": 0.0,
      "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "Main Chiller RecipEIRFPLR",
      "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "Main Chiller RecipEIRFT",
      "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
      "leaving_chilled_water_lower_temperature_limit": 3.0,
      "maximum_part_load_ratio": 1,
      "minimum_part_load_ratio": 0.0,
      "minimum_unloading_ratio": 0.25,
      "optimum_part_load_ratio": 1,
      "reference_capacity": 225000.0,
      "reference_chilled_water_flow_rate": "Autosize",
      "reference_condenser_fluid_flow_rate": "Autosize",
      "reference_cop": 3.2,
      "reference_entering_condenser_fluid_temperature": 29.4,
      "reference_leaving_chilled_water_temperature": 4.4
    }
  },
  "Coil:Cooling:Water": {
    "PSZ-AC_1:1_CoolC": {
      "air_inlet_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "design_air_flow_rate": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_water_temperature_difference": 4.5,
      "heat_exchanger_configuration": "CounterFlow",
      "type_of_analysis": "DetailedAnalysis",
      "water_inlet_node_name": "PSZ-AC_1:1_CoolCDemand Inlet Node",
      "water_outlet_node_name": "PSZ-AC_1:1_CoolCDemand Outlet Node"
    },
    "PSZ-AC_2:2_CoolC": {
      "air_inlet_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "design_air_flow_rate": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_water_temperature_difference": 4.5,
      "heat_exchanger_configuration": "CounterFlow",
      "type_of_analysis": "DetailedAnalysis",
      "water_inlet_node_name": "PSZ-AC_2:2_CoolCDemand Inlet Node",
      "water_outlet_node_name": "PSZ-AC_2:2_CoolCDemand Outlet Node"
    },
    "PSZ-AC_3:3_CoolC": {
      "air_inlet_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_3:3_CoolC-PSZ-AC_3:3_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "design_air_flow_rate": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_water_temperature_difference": 4.5,
      "heat_exchanger_configuration": "CounterFlow",
      "type_of_analysis": "DetailedAnalysis",
      "water_inlet_node_name": "PSZ-AC_3:3_CoolCDemand Inlet Node",
      "water_outlet_node_name": "PSZ-AC_3:3_CoolCDemand Outlet Node"
    },
    "PSZ-AC_4:4_CoolC": {
      "air_inlet_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_4:4_CoolC-PSZ-AC_4:4_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "design_air_flow_rate": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_water_temperature_difference": 4.5,
      "heat_exchanger_configuration": "CounterFlow",
      "type_of_analysis": "DetailedAnalysis",
      "water_inlet_node_name": "PSZ-AC_4:4_CoolCDemand Inlet Node",
      "water_outlet_node_name": "PSZ-AC_4:4_CoolCDemand Outlet Node"
    },
    "PSZ-AC_5:5_CoolC": {
      "air_inlet_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_5:5_CoolC-PSZ-AC_5:5_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "design_air_flow_rate": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_water_temperature_difference": 4.5,
      "heat_exchanger_configuration": "CounterFlow",
      "type_of_analysis": "DetailedAnalysis",
      "water_inlet_node_name": "PSZ-AC_5:5_CoolCDemand Inlet Node",
      "water_outlet_node_name": "PSZ-AC_5:5_CoolCDemand Outlet Node"
    },
    "PSZ-AC_6:6_CoolC": {
      "air_inlet_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_6:6_CoolC-PSZ-AC_6:6_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "design_air_flow_rate": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_water_temperature_difference": 4.5,
      "heat_exchanger_configuration": "CounterFlow",
      "type_of_analysis": "DetailedAnalysis",
      "water_inlet_node_name": "PSZ-AC_6:6_CoolCDemand Inlet Node",
      "water_outlet_node_name": "PSZ-AC_6:6_CoolCDemand Outlet Node"
    },
    "PSZ-AC_7:7_CoolC": {
      "air_inlet_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_7:7_CoolC-PSZ-AC_7:7_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "design_air_flow_rate": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_water_temperature_difference": 4.5,
      "heat_exchanger_configuration": "CounterFlow",
      "type_of_analysis": "DetailedAnalysis",
      "water_inlet_node_name": "PSZ-AC_7:7_CoolCDemand Inlet Node",
      "water_outlet_node_name": "PSZ-AC_7:7_CoolCDemand Outlet Node"
    },
    "PSZ-AC_8:8_CoolC": {
      "air_inlet_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_8:8_CoolC-PSZ-AC_8:8_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "design_air_flow_rate": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_water_temperature_difference": 4.5,
      "heat_exchanger_configuration": "CounterFlow",
      "type_of_analysis": "DetailedAnalysis",
      "water_inlet_node_name": "PSZ-AC_8:8_CoolCDemand Inlet Node",
      "water_outlet_node_name": "PSZ-AC_8:8_CoolCDemand Outlet Node"
    },
    "PSZ-AC_9:9_CoolC": {
      "air_inlet_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_9:9_CoolC-PSZ-AC_9:9_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "design_air_flow_rate": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_water_temperature_difference": 4.5,
      "heat_exchanger_configuration": "CounterFlow",
      "type_of_analysis": "DetailedAnalysis",
      "water_inlet_node_name": "PSZ-AC_9:9_CoolCDemand Inlet Node",
      "water_outlet_node_name": "PSZ-AC_9:9_CoolCDemand Outlet Node"
    },
    "PSZ-AC_10:10_CoolC": {
      "air_inlet_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_CoolCNode",
      "air_outlet_node_name": "PSZ-AC_10:10_CoolC-PSZ-AC_10:10_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "design_air_flow_rate": "Autosize",
      "design_inlet_air_humidity_ratio": "Autosize",
      "design_inlet_air_temperature": "Autosize",
      "design_inlet_water_temperature": "Autosize",
      "design_outlet_air_humidity_ratio": "Autosize",
      "design_outlet_air_temperature": "Autosize",
      "design_water_flow_rate": "Autosize",
      "design_water_temperature_difference": 4.5,
      "heat_exchanger_configuration": "CounterFlow",
      "type_of_analysis": "DetailedAnalysis",
      "water_inlet_node_name": "PSZ-AC_10:10_CoolCDemand Inlet Node",
      "water_outlet_node_name": "PSZ-AC_10:10_CoolCDemand Outlet Node"
    }
  },
  "Coil:Heating:Fuel": {
    "PSZ-AC_1:1_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode"
    },
    "PSZ-AC_2:2_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode"
    },
    "PSZ-AC_3:3_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC_3:3_CoolC-PSZ-AC_3:3_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_3:3_HeatC-PSZ-AC_3:3_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC_3:3_HeatC-PSZ-AC_3:3_FanNode"
    },
    "PSZ-AC_4:4_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC_4:4_CoolC-PSZ-AC_4:4_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_4:4_HeatC-PSZ-AC_4:4_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC_4:4_HeatC-PSZ-AC_4:4_FanNode"
    },
    "PSZ-AC_5:5_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC_5:5_CoolC-PSZ-AC_5:5_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_5:5_HeatC-PSZ-AC_5:5_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC_5:5_HeatC-PSZ-AC_5:5_FanNode"
    },
    "PSZ-AC_6:6_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC_6:6_CoolC-PSZ-AC_6:6_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_6:6_HeatC-PSZ-AC_6:6_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC_6:6_HeatC-PSZ-AC_6:6_FanNode"
    },
    "PSZ-AC_7:7_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC_7:7_CoolC-PSZ-AC_7:7_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_7:7_HeatC-PSZ-AC_7:7_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC_7:7_HeatC-PSZ-AC_7:7_FanNode"
    },
    "PSZ-AC_8:8_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC_8:8_CoolC-PSZ-AC_8:8_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_8:8_HeatC-PSZ-AC_8:8_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC_8:8_HeatC-PSZ-AC_8:8_FanNode"
    },
    "PSZ-AC_9:9_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC_9:9_CoolC-PSZ-AC_9:9_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_9:9_HeatC-PSZ-AC_9:9_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC_9:9_HeatC-PSZ-AC_9:9_FanNode"
    },
    "PSZ-AC_10:10_Unitary_Package_HeatCoil": {
      "air_inlet_node_name": "PSZ-AC_10:10_CoolC-PSZ-AC_10:10_HeatCNode",
      "air_outlet_node_name": "PSZ-AC_10:10_HeatC-PSZ-AC_10:10_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC_10:10_HeatC-PSZ-AC_10:10_FanNode"
    }
  },
  "CondenserEquipmentList": {
    "TowerWaterSys Equipment List": {
      "equipment": [
        {
          "equipment_name": "TowerWaterSys CoolTower",
          "equipment_object_type": "CoolingTower:SingleSpeed"
        }
      ]
    }
  },
  "CondenserEquipmentOperationSchemes": {
    "TowerWaterSys Loop Operation Scheme List": {
      "control_scheme_1_name": "TowerWaterSys Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    }
  },
  "CondenserLoop": {
    "TowerWaterSys": {
      "condenser_demand_side_branch_list_name": "TowerWaterSys Demand Branches",
      "condenser_demand_side_connector_list_name": "TowerWaterSys Demand Connectors",
      "condenser_equipment_operation_scheme_name": "TowerWaterSys Loop Operation Scheme List",
      "condenser_loop_temperature_setpoint_node_name": "TowerWaterSys Supply Outlet Node",
      "condenser_loop_volume": "Autocalculate",
      "condenser_side_branch_list_name": "TowerWaterSys Supply Branches",
      "condenser_side_connector_list_name": "TowerWaterSys Supply Connectors",
      "condenser_side_inlet_node_name": "TowerWaterSys Supply Inlet Node",
      "condenser_side_outlet_node_name": "TowerWaterSys Supply Outlet Node",
      "demand_side_inlet_node_name": "TowerWaterSys Demand Inlet Node",
      "demand_side_outlet_node_name": "TowerWaterSys Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "SequentialLoad",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 80.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 5.0
    }
  },
  "Connector:Mixer": {
    "CoolSysPrimary Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "inlet_branch_name": "CoolSysPrimary Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysPrimary Demand Outlet Branch"
    },
    "CoolSysPrimary Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysPrimary Supply Outlet Branch"
    },
    "CoolSysSecondary Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 2"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 3"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 4"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 5"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 6"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 7"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 8"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 9"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Load Branch 10"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysSecondary Demand Outlet Branch"
    },
    "CoolSysSecondary Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "inlet_branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "CoolSysSecondary Supply Outlet Branch"
    },
    "TowerWaterSys Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "inlet_branch_name": "TowerWaterSys Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "TowerWaterSys Demand Outlet Branch"
    },
    "TowerWaterSys Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "TowerWaterSys Supply Outlet Branch"
    }
  },
  "Connector:Splitter": {
    "CoolSysPrimary Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysPrimary CW Storage Charge Branch"
        },
        {
          "outlet_branch_name": "CoolSysPrimary Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysPrimary Demand Inlet Branch"
    },
    "CoolSysPrimary Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysPrimary Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "CoolSysPrimary Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysPrimary Supply Inlet Branch"
    },
    "CoolSysSecondary Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 1"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 2"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 3"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 4"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 5"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 6"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 7"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 8"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 9"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Load Branch 10"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysSecondary Demand Inlet Branch"
    },
    "CoolSysSecondary Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "CoolSysSecondary Supply CW Storage Discharge Branch"
        },
        {
          "outlet_branch_name": "CoolSysSecondary Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "CoolSysSecondary Supply Inlet Branch"
    },
    "TowerWaterSys Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "TowerWaterSys Demand Load Branch 2"
        },
        {
          "outlet_branch_name": "TowerWaterSys Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "TowerWaterSys Demand Inlet Branch"
    },
    "TowerWaterSys Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "TowerWaterSys Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "TowerWaterSys Supply Inlet Branch"
    }
  },
  "ConnectorList": {
    "CoolSysPrimary Demand Connectors": {
      "connector_1_name": "CoolSysPrimary Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysPrimary Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysPrimary Supply Connectors": {
      "connector_1_name": "CoolSysPrimary Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysPrimary Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysSecondary Demand Connectors": {
      "connector_1_name": "CoolSysSecondary Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysSecondary Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "CoolSysSecondary Supply Connectors": {
      "connector_1_name": "CoolSysSecondary Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "CoolSysSecondary Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "TowerWaterSys Demand Connectors": {
      "connector_1_name": "TowerWaterSys Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "TowerWaterSys Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "TowerWaterSys Supply Connectors": {
      "connector_1_name": "TowerWaterSys Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "TowerWaterSys Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    }
  },
  "Construction": {
    "IEAD Non-res Roof": {
      "layer_2": "IEAD NonRes Roof Insulation",
      "layer_3": "Metal Decking",
      "outside_layer": "Roof Membrane"
    },
    "InteriorFurnishings": {
      "outside_layer": "Std Wood 6inch"
    },
    "Steel Frame Non-res Ext Wall": {
      "layer_2": "Steel Frame NonRes Wall Insulation",
      "layer_3": "1/2IN Gypsum",
      "outside_layer": "Wood Siding"
    },
    "Swinging Door Non-res": {
      "outside_layer": "Opaque Door panel NonRes"
    },
    "Window Non-res Fixed": {
      "outside_layer": "NonRes Fixed Assembly Window"
    },
    "ext-slab": {
      "outside_layer": "HW CONCRETE"
    },
    "int-walls": {
      "layer_2": "1/2IN Gypsum",
      "outside_layer": "1/2IN Gypsum"
    }
  },
  "Controller:OutdoorAir": {
    "PSZ-AC_1:1_OA_Controller": {
      "actuator_node_name": "PSZ-AC_1:1_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_1:1_OARelief Node",
      "return_air_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node"
    },
    "PSZ-AC_2:2_OA_Controller": {
      "actuator_node_name": "PSZ-AC_2:2_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_2:2_OARelief Node",
      "return_air_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node"
    },
    "PSZ-AC_3:3_OA_Controller": {
      "actuator_node_name": "PSZ-AC_3:3_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_3:3_OARelief Node",
      "return_air_node_name": "PSZ-AC_3:3 Supply Equipment Inlet Node"
    },
    "PSZ-AC_4:4_OA_Controller": {
      "actuator_node_name": "PSZ-AC_4:4_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_4:4_OARelief Node",
      "return_air_node_name": "PSZ-AC_4:4 Supply Equipment Inlet Node"
    },
    "PSZ-AC_5:5_OA_Controller": {
      "actuator_node_name": "PSZ-AC_5:5_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_5:5_OARelief Node",
      "return_air_node_name": "PSZ-AC_5:5 Supply Equipment Inlet Node"
    },
    "PSZ-AC_6:6_OA_Controller": {
      "actuator_node_name": "PSZ-AC_6:6_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_6:6_OARelief Node",
      "return_air_node_name": "PSZ-AC_6:6 Supply Equipment Inlet Node"
    },
    "PSZ-AC_7:7_OA_Controller": {
      "actuator_node_name": "PSZ-AC_7:7_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_7:7_OARelief Node",
      "return_air_node_name": "PSZ-AC_7:7 Supply Equipment Inlet Node"
    },
    "PSZ-AC_8:8_OA_Controller": {
      "actuator_node_name": "PSZ-AC_8:8_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_8:8_OARelief Node",
      "return_air_node_name": "PSZ-AC_8:8 Supply Equipment Inlet Node"
    },
    "PSZ-AC_9:9_OA_Controller": {
      "actuator_node_name": "PSZ-AC_9:9_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_9:9_OARelief Node",
      "return_air_node_name": "PSZ-AC_9:9 Supply Equipment Inlet Node"
    },
    "PSZ-AC_10:10_OA_Controller": {
      "actuator_node_name": "PSZ-AC_10:10_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC_10:10_OARelief Node",
      "return_air_node_name": "PSZ-AC_10:10 Supply Equipment Inlet Node"
    }
  },
  "Controller:WaterCoil": {
    "PSZ-AC_1:1_CoolC_Controller": {
      "action": "Reverse",
      "actuator_node_name": "PSZ-AC_1:1_CoolCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": 0.05,
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode"
    },
    "PSZ-AC_2:2_CoolC_Controller": {
      "action": "Reverse",
      "actuator_node_name": "PSZ-AC_2:2_CoolCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": 0.05,
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode"
    },
    "PSZ-AC_3:3_CoolC_Controller": {
      "action": "Reverse",
      "actuator_node_name": "PSZ-AC_3:3_CoolCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": 0.05,
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "PSZ-AC_3:3_CoolC-PSZ-AC_3:3_HeatCNode"
    },
    "PSZ-AC_4:4_CoolC_Controller": {
      "action": "Reverse",
      "actuator_node_name": "PSZ-AC_4:4_CoolCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": 0.05,
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "PSZ-AC_4:4_CoolC-PSZ-AC_4:4_HeatCNode"
    },
    "PSZ-AC_5:5_CoolC_Controller": {
      "action": "Reverse",
      "actuator_node_name": "PSZ-AC_5:5_CoolCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": 0.05,
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "PSZ-AC_5:5_CoolC-PSZ-AC_5:5_HeatCNode"
    },
    "PSZ-AC_6:6_CoolC_Controller": {
      "action": "Reverse",
      "actuator_node_name": "PSZ-AC_6:6_CoolCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": 0.05,
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "PSZ-AC_6:6_CoolC-PSZ-AC_6:6_HeatCNode"
    },
    "PSZ-AC_7:7_CoolC_Controller": {
      "action": "Reverse",
      "actuator_node_name": "PSZ-AC_7:7_CoolCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": 0.05,
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "PSZ-AC_7:7_CoolC-PSZ-AC_7:7_HeatCNode"
    },
    "PSZ-AC_8:8_CoolC_Controller": {
      "action": "Reverse",
      "actuator_node_name": "PSZ-AC_8:8_CoolCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": 0.05,
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "PSZ-AC_8:8_CoolC-PSZ-AC_8:8_HeatCNode"
    },
    "PSZ-AC_9:9_CoolC_Controller": {
      "action": "Reverse",
      "actuator_node_name": "PSZ-AC_9:9_CoolCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": 0.05,
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "PSZ-AC_9:9_CoolC-PSZ-AC_9:9_HeatCNode"
    },
    "PSZ-AC_10:10_CoolC_Controller": {
      "action": "Reverse",
      "actuator_node_name": "PSZ-AC_10:10_CoolCDemand Inlet Node",
      "actuator_variable": "Flow",
      "control_variable": "Temperature",
      "controller_convergence_tolerance": 0.05,
      "maximum_actuated_flow": "Autosize",
      "minimum_actuated_flow": 0.0,
      "sensor_node_name": "PSZ-AC_10:10_CoolC-PSZ-AC_10:10_HeatCNode"
    }
  },
  "ConvergenceLimits": {
    "ConvergenceLimits 1": {
      "maximum_hvac_iterations": 25,
      "maximum_plant_iterations": 10,
      "minimum_plant_iterations": 3,
      "minimum_system_timestep": 1
    }
  },
  "CoolingTower:SingleSpeed": {
    "TowerWaterSys CoolTower": {
      "design_air_flow_rate": "Autosize",
      "design_fan_power": "Autosize",
      "design_u_factor_times_area_value": "Autosize",
      "design_water_flow_rate": "Autosize",
      "free_convection_regime_air_flow_rate": "Autocalculate",
      "free_convection_regime_u_factor_times_area_value": "Autocalculate",
      "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
      "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
    }
  },
  "Curve:Biquadratic": {
    "Cool-Cap-fT": {
      "coefficient1_constant": 0.9712123,
      "coefficient2_x": -0.015275502,
      "coefficient3_x_2": 0.0014434524,
      "coefficient4_y": -0.00039321,
      "coefficient5_y_2": -6.8364e-06,
      "coefficient6_x_y": -0.0002905956,
      "maximum_value_of_x": 100,
      "maximum_value_of_y": 100,
      "minimum_value_of_x": -100,
      "minimum_value_of_y": -100
    },
    "Cool-EIR-fT": {
      "coefficient1_constant": 0.28687133,
      "coefficient2_x": 0.023902164,
      "coefficient3_x_2": -0.000810648,
      "coefficient4_y": 0.013458546,
      "coefficient5_y_2": 0.0003389364,
      "coefficient6_x_y": -0.0004870044,
      "maximum_value_of_x": 100,
      "maximum_value_of_y": 100,
      "minimum_value_of_x": -100,
      "minimum_value_of_y": -100
    },
    "Main Chiller RecipCapFT": {
      "coefficient1_constant": 0.507883,
      "coefficient2_x": 0.145228,
      "coefficient3_x_2": -0.00625644,
      "coefficient4_y": -0.0011178,
      "coefficient5_y_2": -0.0001296,
      "coefficient6_x_y": -0.00028188,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 10,
      "maximum_value_of_y": 35,
      "minimum_value_of_x": 5,
      "minimum_value_of_y": 24,
      "output_unit_type": "Dimensionless"
    },
    "Main Chiller RecipEIRFT": {
      "coefficient1_constant": 1.03076,
      "coefficient2_x": -0.103536,
      "coefficient3_x_2": 0.00710208,
      "coefficient4_y": 0.0093186,
      "coefficient5_y_2": 0.00031752,
      "coefficient6_x_y": -0.00104328,
      "input_unit_type_for_x": "Temperature",
      "input_unit_type_for_y": "Temperature",
      "maximum_value_of_x": 10,
      "maximum_value_of_y": 35,
      "minimum_value_of_x": 5,
      "minimum_value_of_y": 24,
      "output_unit_type": "Dimensionless"
    },
    "Measured_CoolCStandard10Ton_CapFT": {
      "coefficient1_constant": 0.52357,
      "coefficient2_x": 0.03478,
      "coefficient3_x_2": 0,
      "coefficient4_y": -0.001915,
      "coefficient5_y_2": -0.00010838,
      "coefficient6_x_y": 0,
      "maximum_value_of_x": 29.4,
      "maximum_value_of_y": 50.3,
      "minimum_value_of_x": 11.1,
      "minimum_value_of_y": 10.0
    },
    "Measured_CoolCStandard10Ton_EIRFT": {
      "coefficient1_constant": 0.9847,
      "coefficient2_x": -0.04285,
      "coefficient3_x_2": 0.0013562,
      "coefficient4_y": 0.009934,
      "coefficient5_y_2": 0.0006398,
      "coefficient6_x_y": -0.001169,
      "maximum_value_of_x": 29.4,
      "maximum_value_of_y": 50.3,
      "minimum_value_of_x": 11.1,
      "minimum_value_of_y": 10.0
    },
    "Measured_LowSpeedCoolCapLSFT": {
      "coefficient1_constant": 0.4136,
      "coefficient2_x": 0.03105,
      "coefficient3_x_2": 0,
      "coefficient4_y": 0.006952,
      "coefficient5_y_2": -0.0002128,
      "coefficient6_x_y": 0,
      "maximum_value_of_x": 29.4,
      "maximum_value_of_y": 50.3,
      "minimum_value_of_x": 11.1,
      "minimum_value_of_y": 10.0
    },
    "Measured_LowSpeedCoolEIRLSFT": {
      "coefficient1_constant": 1.1389,
      "coefficient2_x": -0.04518,
      "coefficient3_x_2": 0.0014298,
      "coefficient4_y": 0.006044,
      "coefficient5_y_2": 0.0006745,
      "coefficient6_x_y": -0.0012325,
      "maximum_value_of_x": 29.4,
      "maximum_value_of_y": 50.3,
      "minimum_value_of_x": 11.1,
      "minimum_value_of_y": 10.0
    }
  },
  "Curve:Cubic": {
    "ConstantCubic": {
      "coefficient1_constant": 1,
      "coefficient2_x": 0,
      "coefficient3_x_2": 0,
      "coefficient4_x_3": 0,
      "maximum_value_of_x": 100,
      "minimum_value_of_x": -100
    }
  },
  "Curve:Quadratic": {
    "Cool-PLF-fPLR": {
      "coefficient1_constant": 0.90949556,
      "coefficient2_x": 0.09864773,
      "coefficient3_x_2": -0.00819488,
      "maximum_curve_output": 1,
      "maximum_value_of_x": 1,
      "minimum_curve_output": 0.7,
      "minimum_value_of_x": 0
    },
    "Main Chiller RecipEIRFPLR": {
      "coefficient1_constant": 0.088065,
      "coefficient2_x": 1.137742,
      "coefficient3_x_2": -0.225806,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    },
    "Measured_CoolCStandard10Ton_CapFF": {
      "coefficient1_constant": 0.7685,
      "coefficient2_x": 0.2315,
      "coefficient3_x_2": 0,
      "maximum_value_of_x": 1.197,
      "minimum_value_of_x": 0.776
    },
    "Measured_CoolCStandard10Ton_EIRFFF": {
      "coefficient1_constant": 1.192,
      "coefficient2_x": -0.1917,
      "coefficient3_x_2": 0,
      "maximum_value_of_x": 1.197,
      "minimum_value_of_x": 0.776
    },
    "No_PLR_Degredation": {
      "coefficient1_constant": 1.0,
      "coefficient2_x": 0,
      "coefficient3_x_2": 0,
      "maximum_value_of_x": 1.0,
      "minimum_value_of_x": 0.0
    }
  },
  "DesignSpecification:OutdoorAir": {
    "SZ DSOA LGstore1": {
      "outdoor_air_flow_per_zone_floor_area": 0.00152,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA LGstore2": {
      "outdoor_air_flow_per_zone_floor_area": 0.00152,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA SMstore1": {
      "outdoor_air_flow_per_zone_floor_area": 0.00152,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA SMstore2": {
      "outdoor_air_flow_per_zone_floor_area": 0.00152,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA SMstore3": {
      "outdoor_air_flow_per_zone_floor_area": 0.00152,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA SMstore4": {
      "outdoor_air_flow_per_zone_floor_area": 0.00152,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA SMstore5": {
      "outdoor_air_flow_per_zone_floor_area": 0.00152,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA SMstore6": {
      "outdoor_air_flow_per_zone_floor_area": 0.00152,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA SMstore7": {
      "outdoor_air_flow_per_zone_floor_area": 0.00152,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA SMstore8": {
      "outdoor_air_flow_per_zone_floor_area": 0.00152,
      "outdoor_air_method": "Flow/Area"
    }
  },
  "ElectricEquipment": {
    "LGstore1_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 4.3,
      "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
    },
    "LGstore2_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 4.3,
      "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
    },
    "SMstore1_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 4.3,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
    },
    "SMstore2_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 4.3,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
    },
    "SMstore3_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 4.3,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
    },
    "SMstore4_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 4.3,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
    },
    "SMstore5_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 4.3,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
    },
    "SMstore6_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 4.3,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
    },
    "SMstore7_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 4.3,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
    },
    "SMstore8_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 4.3,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
    }
  },
  "EnvironmentalImpactFactors": {
    "EnvironmentalImpactFactors 1": {
      "district_cooling_cop": 4.18,
      "district_heating_steam_conversion_efficiency": 0.585,
      "district_heating_water_efficiency": 0.663,
      "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
      "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
      "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
    }
  },
  "Exterior:Lights": {
    "Exterior Facade Lighting": {
      "control_option": "AstronomicalClock",
      "design_level": 11485,
      "end_use_subcategory": "Exterior Facade Lighting",
      "schedule_name": "ALWAYS_ON"
    }
  },
  "Fan:ConstantVolume": {
    "PSZ-AC_1:1_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
      "air_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Unitary Fans",
      "fan_total_efficiency": 0.546,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.84,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC_2:2_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
      "air_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Unitary Fans",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC_3:3_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC_3:3_HeatC-PSZ-AC_3:3_FanNode",
      "air_outlet_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Unitary Fans",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC_4:4_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC_4:4_HeatC-PSZ-AC_4:4_FanNode",
      "air_outlet_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Unitary Fans",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC_5:5_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC_5:5_HeatC-PSZ-AC_5:5_FanNode",
      "air_outlet_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Unitary Fans",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC_6:6_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC_6:6_HeatC-PSZ-AC_6:6_FanNode",
      "air_outlet_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Unitary Fans",
      "fan_total_efficiency": 0.546,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.84,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC_7:7_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC_7:7_HeatC-PSZ-AC_7:7_FanNode",
      "air_outlet_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Unitary Fans",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC_8:8_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC_8:8_HeatC-PSZ-AC_8:8_FanNode",
      "air_outlet_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Unitary Fans",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC_9:9_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC_9:9_HeatC-PSZ-AC_9:9_FanNode",
      "air_outlet_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Unitary Fans",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC_10:10_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC_10:10_HeatC-PSZ-AC_10:10_FanNode",
      "air_outlet_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Unitary Fans",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    }
  },
  "FenestrationSurface:Detailed": {
    "LGstore1_Wall_1_Door_1": {
      "building_surface_name": "LGstore1_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 2.9,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 2.9,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 4.73,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 4.73,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore1_Wall_1_Door_2": {
      "building_surface_name": "LGstore1_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 10.52,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 10.52,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 12.35,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 12.35,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore1_Wall_1_Window_1": {
      "building_surface_name": "LGstore1_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.61,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 0.61,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 2.74,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 2.74,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore1_Wall_1_Window_2": {
      "building_surface_name": "LGstore1_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 4.88,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 4.88,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 7.01,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 7.01,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore1_Wall_1_Window_3": {
      "building_surface_name": "LGstore1_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.23,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 8.23,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 10.36,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 10.36,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore1_Wall_1_Window_4": {
      "building_surface_name": "LGstore1_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 12.5,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 12.5,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 14.63,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 14.63,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore1_Wall_3_Door_1": {
      "building_surface_name": "LGstore1_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 4.73,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 4.73,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 2.9,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 2.9,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore1_Wall_3_Door_2": {
      "building_surface_name": "LGstore1_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 12.35,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 12.35,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 10.52,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 10.52,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore2_Wall_1_Door_1": {
      "building_surface_name": "LGstore2_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 48.62,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 48.62,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 50.44,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 50.44,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore2_Wall_1_Door_2": {
      "building_surface_name": "LGstore2_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 56.24,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 56.24,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 58.06,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 58.06,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore2_Wall_1_Window_1": {
      "building_surface_name": "LGstore2_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 46.33,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 46.33,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 48.46,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 48.46,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore2_Wall_1_Window_2": {
      "building_surface_name": "LGstore2_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 50.6,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 50.6,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 52.73,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 52.73,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore2_Wall_1_Window_3": {
      "building_surface_name": "LGstore2_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 53.95,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 53.95,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 56.08,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 56.08,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore2_Wall_1_Window_4": {
      "building_surface_name": "LGstore2_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 58.22,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 58.22,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 60.35,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 60.35,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore2_Wall_3_Door_1": {
      "building_surface_name": "LGstore2_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 50.44,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 50.44,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 48.62,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 48.62,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "LGstore2_Wall_3_Door_2": {
      "building_surface_name": "LGstore2_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 58.06,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 58.06,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 56.24,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 56.24,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore1_Wall_1_Door": {
      "building_surface_name": "SMstore1_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 18.14,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 18.14,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 19.97,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 19.97,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore1_Wall_1_Window_1": {
      "building_surface_name": "SMstore1_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 15.85,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 15.85,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 17.98,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 17.98,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore1_Wall_1_Window_2": {
      "building_surface_name": "SMstore1_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 20.12,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 20.12,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 22.25,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 22.25,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore1_Wall_3_Door": {
      "building_surface_name": "SMstore1_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 19.97,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 19.97,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 18.14,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 18.14,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore2_Wall_1_Door": {
      "building_surface_name": "SMstore2_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 25.76,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 25.76,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 27.58,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 27.58,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore2_Wall_1_Window_1": {
      "building_surface_name": "SMstore2_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 23.47,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 23.47,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 25.6,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 25.6,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore2_Wall_1_Window_2": {
      "building_surface_name": "SMstore2_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 27.74,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 27.74,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 29.87,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 29.87,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore2_Wall_3_Door": {
      "building_surface_name": "SMstore2_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 27.58,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 27.58,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 25.76,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 25.76,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore3_Wall_1_Door": {
      "building_surface_name": "SMstore3_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 33.38,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 33.38,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 35.2,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 35.2,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore3_Wall_1_Window_1": {
      "building_surface_name": "SMstore3_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 31.09,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 31.09,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 33.22,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 33.22,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore3_Wall_1_Window_2": {
      "building_surface_name": "SMstore3_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 35.36,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 35.36,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 37.49,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 37.49,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore3_Wall_3_Door": {
      "building_surface_name": "SMstore3_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 35.2,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 35.2,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 33.38,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 33.38,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore4_Wall_1_Door": {
      "building_surface_name": "SMstore4_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 41.0,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 41.0,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 42.82,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 42.82,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore4_Wall_1_Window_1": {
      "building_surface_name": "SMstore4_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 38.71,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 38.71,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 40.84,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 40.84,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore4_Wall_1_Window_2": {
      "building_surface_name": "SMstore4_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 42.98,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 42.98,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 45.11,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 45.11,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore4_Wall_3_Door": {
      "building_surface_name": "SMstore4_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 42.82,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 42.82,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 41.0,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 41.0,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore5_Wall_1_Door": {
      "building_surface_name": "SMstore5_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 63.86,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 63.86,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 65.68,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 65.68,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore5_Wall_1_Window_1": {
      "building_surface_name": "SMstore5_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 61.57,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 61.57,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 63.7,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 63.7,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore5_Wall_1_Window_2": {
      "building_surface_name": "SMstore5_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 65.84,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 65.84,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 67.97,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 67.97,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore5_Wall_3_Door": {
      "building_surface_name": "SMstore5_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 65.68,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 65.68,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 63.86,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 63.86,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore6_Wall_1_Door": {
      "building_surface_name": "SMstore6_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 71.48,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 71.48,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 73.3,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 73.3,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore6_Wall_1_Window_1": {
      "building_surface_name": "SMstore6_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 69.19,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 69.19,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 71.32,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 71.32,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore6_Wall_1_Window_2": {
      "building_surface_name": "SMstore6_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 73.46,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 73.46,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 75.59,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 75.59,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore6_Wall_3_Door": {
      "building_surface_name": "SMstore6_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 73.3,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 73.3,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 71.48,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 71.48,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore7_Wall_1_Door": {
      "building_surface_name": "SMstore7_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 79.1,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 79.1,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 80.92,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 80.92,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore7_Wall_1_Window_1": {
      "building_surface_name": "SMstore7_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 76.81,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 76.81,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 78.94,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 78.94,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore7_Wall_1_Window_2": {
      "building_surface_name": "SMstore7_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 81.08,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 81.08,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 83.21,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 83.21,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore7_Wall_3_Door": {
      "building_surface_name": "SMstore7_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 80.92,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 80.92,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 79.1,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 79.1,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore8_Wall_1_Door": {
      "building_surface_name": "SMstore8_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 86.72,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 86.72,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 88.54,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 88.54,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore8_Wall_1_Window_1": {
      "building_surface_name": "SMstore8_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 84.43,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 84.43,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 86.56,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 86.56,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore8_Wall_1_Window_2": {
      "building_surface_name": "SMstore8_Wall_1",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 88.7,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.43,
      "vertex_2_x_coordinate": 88.7,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.91,
      "vertex_3_x_coordinate": 90.83,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.91,
      "vertex_4_x_coordinate": 90.83,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.43,
      "view_factor_to_ground": "Autocalculate"
    },
    "SMstore8_Wall_3_Door": {
      "building_surface_name": "SMstore8_Wall_3",
      "construction_name": "Swinging Door Non-res",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 88.54,
      "vertex_1_y_coordinate": 22.86,
      "vertex_1_z_coordinate": 2.13,
      "vertex_2_x_coordinate": 88.54,
      "vertex_2_y_coordinate": 22.86,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 86.72,
      "vertex_3_y_coordinate": 22.86,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 86.72,
      "vertex_4_y_coordinate": 22.86,
      "vertex_4_z_coordinate": 2.13,
      "view_factor_to_ground": "Autocalculate"
    }
  },
  "FuelFactors": {
    "FuelFactors 1": {
      "ch4_emission_factor": 0.7472,
      "co2_emission_factor": 341.7,
      "co_emission_factor": 0.1186,
      "existing_fuel_resource_name": "Electricity",
      "hg_emission_factor": 5.639e-06,
      "n2o_emission_factor": 0.008028,
      "nh3_emission_factor": 0.0,
      "nmvoc_emission_factor": 0.01019,
      "nox_emission_factor": 0.6222,
      "nuclear_high_level_emission_factor": 0,
      "nuclear_low_level_emission_factor": 0,
      "pb_emission_factor": 2.778e-05,
      "pm2_5_emission_factor": 0.0,
      "pm10_emission_factor": 0.01739,
      "pm_emission_factor": 0.0,
      "so2_emission_factor": 1.872,
      "source_energy_factor": 3.546,
      "water_emission_factor": 0.4309556
    },
    "FuelFactors 2": {
      "ch4_emission_factor": 0.00106,
      "co2_emission_factor": 52.1,
      "co_emission_factor": 0.0399,
      "existing_fuel_resource_name": "NaturalGas",
      "hg_emission_factor": 1.11e-07,
      "n2o_emission_factor": 0.00106,
      "nh3_emission_factor": 0,
      "nmvoc_emission_factor": 0.00261,
      "nox_emission_factor": 0.0473,
      "nuclear_high_level_emission_factor": 0,
      "nuclear_low_level_emission_factor": 0,
      "pb_emission_factor": 2.13e-07,
      "pm2_5_emission_factor": 0.0,
      "pm10_emission_factor": 0.00359,
      "pm_emission_factor": 0.0,
      "so2_emission_factor": 0.000268,
      "source_energy_factor": 1.092,
      "water_emission_factor": 0
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "daylighting_reference_point_coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction",
      "surface_temperature_upper_limit": 200.0
    }
  },
  "InternalMass": {
    "LGstore1 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 696.7728,
      "zone_or_zonelist_name": "LGstore1"
    },
    "LGstore2 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 696.7728,
      "zone_or_zonelist_name": "LGstore2"
    },
    "SMstore1 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 348.3864,
      "zone_or_zonelist_name": "SMstore1"
    },
    "SMstore2 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 348.3864,
      "zone_or_zonelist_name": "SMstore2"
    },
    "SMstore3 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 348.3864,
      "zone_or_zonelist_name": "SMstore3"
    },
    "SMstore4 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 348.3864,
      "zone_or_zonelist_name": "SMstore4"
    },
    "SMstore5 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 348.3864,
      "zone_or_zonelist_name": "SMstore5"
    },
    "SMstore6 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 348.3864,
      "zone_or_zonelist_name": "SMstore6"
    },
    "SMstore7 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 348.3864,
      "zone_or_zonelist_name": "SMstore7"
    },
    "SMstore8 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 348.3864,
      "zone_or_zonelist_name": "SMstore8"
    }
  },
  "Lights": {
    "LGstore1_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 23.99,
      "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
    },
    "LGstore2_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 13.77,
      "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
    },
    "SMstore1_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 23.99,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
    },
    "SMstore2_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 18.29,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
    },
    "SMstore3_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 18.29,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
    },
    "SMstore4_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 18.29,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
    },
    "SMstore5_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 13.77,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
    },
    "SMstore6_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 13.77,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
    },
    "SMstore7_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 13.77,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
    },
    "SMstore8_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 13.77,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
    }
  },
  "Material": {
    "1/2IN Gypsum": {
      "conductivity": 0.16,
      "density": 784.9,
      "roughness": "Smooth",
      "solar_absorptance": 0.92,
      "specific_heat": 830.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.92
    },
    "1IN Stucco": {
      "conductivity": 0.6918,
      "density": 1858.0,
      "roughness": "Smooth",
      "solar_absorptance": 0.92,
      "specific_heat": 837.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0253,
      "visible_absorptance": 0.92
    },
    "8IN CONCRETE HW": {
      "conductivity": 1.311,
      "density": 2240.0,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "thickness": 0.2032,
      "visible_absorptance": 0.7
    },
    "HW CONCRETE": {
      "conductivity": 1.311,
      "density": 2240.0,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "thickness": 0.1016,
      "visible_absorptance": 0.7
    },
    "IEAD NonRes Roof Insulation": {
      "conductivity": 0.049,
      "density": 265.0,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "thickness": 0.127338688569477,
      "visible_absorptance": 0.7
    },
    "MAT-CC05 4 HW CONCRETE": {
      "conductivity": 1.311,
      "density": 2240.0,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "thickness": 0.1016,
      "visible_absorptance": 0.7
    },
    "Metal Decking": {
      "conductivity": 45.006,
      "density": 7680.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 418.4,
      "thermal_absorptance": 0.9,
      "thickness": 0.0015,
      "visible_absorptance": 0.3
    },
    "Metal Roofing": {
      "conductivity": 45.006,
      "density": 7680.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 418.4,
      "thermal_absorptance": 0.9,
      "thickness": 0.0015,
      "visible_absorptance": 0.3
    },
    "Metal Siding": {
      "conductivity": 44.96,
      "density": 7688.86,
      "roughness": "Smooth",
      "solar_absorptance": 0.2,
      "specific_heat": 410.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0015,
      "visible_absorptance": 0.2
    },
    "Roof Membrane": {
      "conductivity": 0.16,
      "density": 1121.29,
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "specific_heat": 1460.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0095,
      "visible_absorptance": 0.7
    },
    "Std AC02": {
      "conductivity": 0.057,
      "density": 288.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1339.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.2
    },
    "Std Wood 6inch": {
      "conductivity": 0.12,
      "density": 540.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1210,
      "thermal_absorptance": 0.9,
      "thickness": 0.15,
      "visible_absorptance": 0.7
    },
    "Steel Frame NonRes Wall Insulation": {
      "conductivity": 0.049,
      "density": 265.0,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "thickness": 0.0870564552646045,
      "visible_absorptance": 0.7
    },
    "Wood Siding": {
      "conductivity": 0.11,
      "density": 544.62,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.78,
      "specific_heat": 1210.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.01,
      "visible_absorptance": 0.78
    }
  },
  "Material:NoMass": {
    "CP02 CARPET PAD": {
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.2165,
      "visible_absorptance": 0.8
    },
    "MAT-AIR-WALL": {
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.2079491
    },
    "Opaque Door panel NonRes": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.101897046243647,
      "visible_absorptance": 0.7
    }
  },
  "NodeList": {
    "LGstore1 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "LGstore1 Direct Air Inlet Node Name"
        }
      ]
    },
    "LGstore2 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "LGstore2 Direct Air Inlet Node Name"
        }
      ]
    },
    "PSZ-AC_1:1_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_1:1_OAInlet Node"
        }
      ]
    },
    "PSZ-AC_2:2_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_2:2_OAInlet Node"
        }
      ]
    },
    "PSZ-AC_3:3_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_3:3_OAInlet Node"
        }
      ]
    },
    "PSZ-AC_4:4_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_4:4_OAInlet Node"
        }
      ]
    },
    "PSZ-AC_5:5_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_5:5_OAInlet Node"
        }
      ]
    },
    "PSZ-AC_6:6_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_6:6_OAInlet Node"
        }
      ]
    },
    "PSZ-AC_7:7_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_7:7_OAInlet Node"
        }
      ]
    },
    "PSZ-AC_8:8_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_8:8_OAInlet Node"
        }
      ]
    },
    "PSZ-AC_9:9_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_9:9_OAInlet Node"
        }
      ]
    },
    "PSZ-AC_10:10_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC_10:10_OAInlet Node"
        }
      ]
    },
    "SMstore1 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "SMstore1 Direct Air Inlet Node Name"
        }
      ]
    },
    "SMstore2 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "SMstore2 Direct Air Inlet Node Name"
        }
      ]
    },
    "SMstore3 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "SMstore3 Direct Air Inlet Node Name"
        }
      ]
    },
    "SMstore4 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "SMstore4 Direct Air Inlet Node Name"
        }
      ]
    },
    "SMstore5 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "SMstore5 Direct Air Inlet Node Name"
        }
      ]
    },
    "SMstore6 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "SMstore6 Direct Air Inlet Node Name"
        }
      ]
    },
    "SMstore7 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "SMstore7 Direct Air Inlet Node Name"
        }
      ]
    },
    "SMstore8 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "SMstore8 Direct Air Inlet Node Name"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "PSZ-AC_1:1_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_1:1_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_1:1_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_1:1 Supply Equipment Inlet Node"
    },
    "PSZ-AC_2:2_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_2:2_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_2:2_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_2:2 Supply Equipment Inlet Node"
    },
    "PSZ-AC_3:3_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_3:3_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_3:3_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_3:3 Supply Equipment Inlet Node"
    },
    "PSZ-AC_4:4_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_4:4_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_4:4_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_4:4 Supply Equipment Inlet Node"
    },
    "PSZ-AC_5:5_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_5:5_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_5:5_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_5:5 Supply Equipment Inlet Node"
    },
    "PSZ-AC_6:6_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_6:6_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_6:6_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_6:6 Supply Equipment Inlet Node"
    },
    "PSZ-AC_7:7_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_7:7_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_7:7_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_7:7 Supply Equipment Inlet Node"
    },
    "PSZ-AC_8:8_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_8:8_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_8:8_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_8:8 Supply Equipment Inlet Node"
    },
    "PSZ-AC_9:9_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_9:9_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_9:9_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_9:9 Supply Equipment Inlet Node"
    },
    "PSZ-AC_10:10_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC_10:10_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC_10:10_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC_10:10 Supply Equipment Inlet Node"
    }
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_10:10_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 2": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_1:1_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 3": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_2:2_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 4": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_3:3_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 5": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_4:4_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 6": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_5:5_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 7": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_6:6_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 8": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_7:7_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 9": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_8:8_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 10": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC_9:9_OANode List"
        }
      ]
    }
  },
  "Output:Constructions": {
    "Output:Constructions 1": {
      "details_type_1": "Constructions"
    }
  },
  "Output:EnvironmentalImpactFactors": {
    "Output:EnvironmentalImpactFactors 1": {
      "reporting_frequency": "Monthly"
    }
  },
  "Output:Meter": {
    "Output:Meter 1": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter 2": {
      "key_name": "Fans:Electricity",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter 3": {
      "key_name": "Cooling:Electricity",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter 4": {
      "key_name": "Heating:Electricity",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter 5": {
      "key_name": "InteriorLights:Electricity",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter 6": {
      "key_name": "InteriorEquipment:Electricity",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter 7": {
      "key_name": "NaturalGas:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter 8": {
      "key_name": "Heating:NaturalGas",
      "reporting_frequency": "Hourly"
    }
  },
  "Output:SQLite": {
    "Output:SQLite 1": {
      "option_type": "Simple"
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "DXF"
    }
  },
  "Output:Surfaces:List": {
    "Output:Surfaces:List 1": {
      "report_type": "Details"
    }
  },
  "Output:Table:Monthly": {
    "Components of Peak Electrical Demand": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Electricity:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Electricity:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "InteriorLights:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "InteriorEquipment:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Fans:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Heating:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Cooling:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ExteriorLights:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Pumps:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "HeatRejection:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ExteriorEquipment:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Humidification:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "HeatRecovery:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "WaterSystems:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Refrigeration:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Generators:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ElectricityProduced:Facility"
        }
      ]
    },
    "Cooling Part Load Performance": {
      "digits_after_decimal": 0,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Cooling Coil Electricity Rate"
        },
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Cooling Coil Electricity Rate"
        }
      ]
    },
    "Emissions Data Summary": {
      "digits_after_decimal": 4,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "CO2:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "NOx:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "SO2:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "PM:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Hg:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "WaterEnvironmentalFactors:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Carbon Equivalent:Facility"
        }
      ]
    },
    "Fan Part Load Performance": {
      "digits_after_decimal": 0,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Fan Electricity Rate"
        },
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Fan Electricity Rate"
        }
      ]
    },
    "Heating Part Load Performance": {
      "digits_after_decimal": 0,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating Coil NaturalGas Rate"
        },
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Heating Coil NaturalGas Rate"
        }
      ]
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "reports": [
        {
          "report_name": "AnnualBuildingUtilityPerformanceSummary"
        },
        {
          "report_name": "InputVerificationandResultsSummary"
        },
        {
          "report_name": "ClimaticDataSummary"
        },
        {
          "report_name": "EnvelopeSummary"
        },
        {
          "report_name": "EquipmentSummary"
        },
        {
          "report_name": "ComponentSizingSummary"
        },
        {
          "report_name": "HVACSizingSummary"
        },
        {
          "report_name": "SystemSummary"
        }
      ]
    }
  },
  "Output:Table:TimeBins": {
    "Output:Table:TimeBins 1": {
      "interval_count": 4,
      "interval_size": 10,
      "interval_start": 60,
      "key_value": "*",
      "variable_name": "Zone Air Relative Humidity"
    },
    "Output:Table:TimeBins 2": {
      "interval_count": 5,
      "interval_size": 0.2,
      "interval_start": 0.0,
      "key_value": "*",
      "variable_name": "Air System Outdoor Air Flow Fraction"
    },
    "Output:Table:TimeBins 3": {
      "interval_count": 4,
      "interval_size": 1,
      "interval_start": 0,
      "key_value": "*",
      "variable_name": "Availability Manager Night Cycle Control Status"
    }
  },
  "Output:Variable": {
    "Output:Variable 1": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Site Outdoor Air Drybulb Temperature"
    },
    "Output:Variable 2": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Site Outdoor Air Humidity Ratio"
    },
    "Output:Variable 3": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Site Outdoor Air Relative Humidity"
    },
    "Output:Variable 4": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Air System Outdoor Air Flow Fraction"
    },
    "Output:Variable 5": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Air System Simulation Cycle On Off Status"
    },
    "Output:Variable 6": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Air System Outdoor Air Economizer Status"
    },
    "Output:Variable 7": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Air System Total Heating Energy"
    },
    "Output:Variable 8": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Air System Total Cooling Energy"
    },
    "Output:Variable 9": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Air System Fan Electricity Energy"
    },
    "Output:Variable 10": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Zone Mean Air Temperature"
    },
    "Output:Variable 11": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chiller Electricity Rate"
    },
    "Output:Variable 12": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chiller Evaporator Cooling Rate"
    },
    "Output:Variable 13": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Cooling Tower Fan Electricity Rate"
    },
    "Output:Variable 14": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Pump Electricity Rate"
    },
    "Output:Variable 15": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Tank Temperature"
    },
    "Output:Variable 16": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Use Side Heat Transfer Rate"
    },
    "Output:Variable 17": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Source Side Heat Transfer Rate"
    },
    "Output:Variable 18": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Cooling Coil Source Side Heat Transfer Energy"
    },
    "Output:Variable 19": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Cooling Coil Total Cooling Energy"
    },
    "Output:Variable 20": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Cooling Coil Sensible Cooling Energy"
    },
    "Output:Variable 21": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Cooling Coil Wetted Area Fraction"
    },
    "Output:Variable 22": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Chilled Water Thermal Storage Use Side Heat Transfer Energy"
    },
    "Output:Variable 23": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Chilled Water Thermal Storage Source Side Heat Transfer Energy"
    },
    "Output:Variable 24": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Chilled Water Thermal Storage Use Side Mass Flow Rate"
    },
    "Output:Variable 25": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Chilled Water Thermal Storage Use Side Inlet Temperature"
    },
    "Output:Variable 26": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Chilled Water Thermal Storage Use Side Outlet Temperature"
    },
    "Output:Variable 27": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Chilled Water Thermal Storage Source Side Mass Flow Rate"
    },
    "Output:Variable 28": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Chilled Water Thermal Storage Source Side Inlet Temperature"
    },
    "Output:Variable 29": {
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Chilled Water Thermal Storage Source Side Outlet Temperature"
    },
    "Output:Variable 30": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Temperature Node 1"
    },
    "Output:Variable 31": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Temperature Node 2"
    },
    "Output:Variable 32": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Temperature Node 3"
    },
    "Output:Variable 33": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Temperature Node 4"
    },
    "Output:Variable 34": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Temperature Node 5"
    },
    "Output:Variable 35": {
      "key_value": "*",
      "reporting_frequency": "Hourly",
      "variable_name": "Chilled Water Thermal Storage Temperature Node 6"
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "IDF",
      "sort_option": "Unsorted"
    }
  },
  "OutputControl:ReportingTolerances": {
    "OutputControl:ReportingTolerances 1": {
      "tolerance_for_time_cooling_setpoint_not_met": 0.556,
      "tolerance_for_time_heating_setpoint_not_met": 0.556
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "HTML"
    }
  },
  "People": {
    "LGstore1 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.19,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
    },
    "LGstore2 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.19,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
    },
    "SMstore1 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.19,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
    },
    "SMstore2 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.19,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
    },
    "SMstore3 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.19,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
    },
    "SMstore4 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.19,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
    },
    "SMstore5 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.19,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
    },
    "SMstore6 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.19,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
    },
    "SMstore7 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.19,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
    },
    "SMstore8 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.19,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
    }
  },
  "Pipe:Adiabatic": {
    "CoolSysPrimary Demand Bypass Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "CoolSysPrimary Demand Bypass Pipe Outlet Node"
    },
    "CoolSysPrimary Demand Inlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Inlet Node",
      "outlet_node_name": "CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer"
    },
    "CoolSysPrimary Demand Outlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe",
      "outlet_node_name": "CoolSysPrimary Demand Outlet Node"
    },
    "CoolSysPrimary Supply Equipment Bypass Pipe": {
      "inlet_node_name": "CoolSysPrimary Supply Equip Bypass Inlet Node",
      "outlet_node_name": "CoolSysPrimary Supply Equip Bypass Outlet Node"
    },
    "CoolSysPrimary Supply Outlet Pipe": {
      "inlet_node_name": "CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe",
      "outlet_node_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary Demand Bypass Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "CoolSysSecondary Demand Bypass Pipe Outlet Node"
    },
    "CoolSysSecondary Demand Inlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Inlet Node",
      "outlet_node_name": "CoolSysSecondary Demand Inlet Pipe-CoolSysSecondary Demand Mixer"
    },
    "CoolSysSecondary Demand Outlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Demand Mixer-CoolSysSecondary Demand Outlet Pipe",
      "outlet_node_name": "CoolSysSecondary Demand Outlet Node"
    },
    "CoolSysSecondary Supply Equipment Bypass Pipe": {
      "inlet_node_name": "CoolSysSecondary Supply Equip Bypass Inlet Node",
      "outlet_node_name": "CoolSysSecondary Supply Equip Bypass Outlet Node"
    },
    "CoolSysSecondary Supply Outlet Pipe": {
      "inlet_node_name": "CoolSysSecondary Supply Mixer-CoolSysSecondary Supply Outlet Pipe",
      "outlet_node_name": "CoolSysSecondary Supply Outlet Node"
    },
    "TowerWaterSys Demand Bypass Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
    },
    "TowerWaterSys Demand Inlet Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Inlet Node",
      "outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
    },
    "TowerWaterSys Demand Outlet Pipe": {
      "inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
      "outlet_node_name": "TowerWaterSys Demand Outlet Node"
    },
    "TowerWaterSys Supply Equipment Bypass Pipe": {
      "inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
      "outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
    },
    "TowerWaterSys Supply Outlet Pipe": {
      "inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
      "outlet_node_name": "TowerWaterSys Supply Outlet Node"
    }
  },
  "PlantEquipmentList": {
    "CoolSysPrimary Equipment List": {
      "equipment": [
        {
          "equipment_name": "CoolSysPrimary Chiller",
          "equipment_object_type": "Chiller:Electric:EIR"
        }
      ]
    },
    "CoolSysSecondary TES supply": {
      "equipment": [
        {
          "equipment_name": "Chilled Water Storage Tank 1",
          "equipment_object_type": "ThermalStorage:ChilledWater:Stratified"
        }
      ]
    }
  },
  "PlantEquipmentOperation:CoolingLoad": {
    "CoolSysPrimary Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 100000000000000.0,
      "range_1_equipment_list_name": "CoolSysPrimary Equipment List"
    },
    "CoolSysSecondary Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000,
      "range_1_equipment_list_name": "CoolSysSecondary TES supply"
    },
    "TowerWaterSys Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000000.0,
      "range_1_equipment_list_name": "TowerWaterSys Equipment List"
    }
  },
  "PlantEquipmentOperationSchemes": {
    "CoolSysPrimary Loop Operation Scheme List": {
      "control_scheme_1_name": "CoolSysPrimary Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    },
    "CoolSysSecondary Loop Operation Scheme List": {
      "control_scheme_1_name": "CoolSysSecondary Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    }
  },
  "PlantLoop": {
    "CoolSysPrimary": {
      "demand_side_branch_list_name": "CoolSysPrimary Demand Branches",
      "demand_side_connector_list_name": "CoolSysPrimary Demand Connectors",
      "demand_side_inlet_node_name": "CoolSysPrimary Demand Inlet Node",
      "demand_side_outlet_node_name": "CoolSysPrimary Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "CoolSysPrimary Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 98.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 1.0,
      "plant_equipment_operation_scheme_name": "CoolSysPrimary Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "CoolSysPrimary Supply Branches",
      "plant_side_connector_list_name": "CoolSysPrimary Supply Connectors",
      "plant_side_inlet_node_name": "CoolSysPrimary Supply Inlet Node",
      "plant_side_outlet_node_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary": {
      "demand_side_branch_list_name": "CoolSysSecondary Demand Branches",
      "demand_side_connector_list_name": "CoolSysSecondary Demand Connectors",
      "demand_side_inlet_node_name": "CoolSysSecondary Demand Inlet Node",
      "demand_side_outlet_node_name": "CoolSysSecondary Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "CoolSysSecondary Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 98.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 1.0,
      "plant_equipment_operation_scheme_name": "CoolSysSecondary Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "CoolSysSecondary Supply Branches",
      "plant_side_connector_list_name": "CoolSysSecondary Supply Connectors",
      "plant_side_inlet_node_name": "CoolSysSecondary Supply Inlet Node",
      "plant_side_outlet_node_name": "CoolSysSecondary Supply Outlet Node"
    }
  },
  "Pump:ConstantSpeed": {
    "TowerWaterSys Pump": {
      "design_flow_rate": "Autosize",
      "design_power_consumption": "Autosize",
      "design_pump_head": 179352,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "TowerWaterSys Supply Inlet Node",
      "motor_efficiency": 0.87,
      "outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector",
      "pump_control_type": "Intermittent"
    }
  },
  "Pump:VariableSpeed": {
    "CoolSysPrimary Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_maximum_flow_rate": "Autosize",
      "design_minimum_flow_rate": 0.0,
      "design_power_consumption": "Autosize",
      "design_pump_head": 179352,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "CoolSysPrimary Supply Inlet Node",
      "motor_efficiency": 0.9,
      "outlet_node_name": "CoolSysPrimary Pump-CoolSysPrimary ChillerNodeviaConnector",
      "pump_control_type": "Intermittent"
    },
    "CoolSysSecondary Pump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_maximum_flow_rate": "Autosize",
      "design_minimum_flow_rate": 0.0,
      "design_power_consumption": "Autosize",
      "design_pump_head": 179352,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "CoolSysSecondary Supply Inlet Node",
      "motor_efficiency": 0.9,
      "outlet_node_name": "CoolSysSecondary Pump-CoolSysSecondary ChillerNodeviaConnector",
      "pump_control_type": "Intermittent"
    }
  },
  "RunPeriod": {
    "Run Period 1": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 6,
      "begin_year": 1991,
      "day_of_week_for_start_day": "Monday",
      "end_day_of_month": 30,
      "end_month": 9,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "RunPeriodControl:DaylightSavingTime": {
    "RunPeriodControl:DaylightSavingTime 1": {
      "end_date": "1st Sunday in November",
      "start_date": "2nd Sunday in March"
    }
  },
  "RunPeriodControl:SpecialDays": {
    "Christmas": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "December 25"
    },
    "Columbus Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "2nd Monday in October"
    },
    "Independence Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "July 4"
    },
    "Labor Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "1st Monday in September"
    },
    "MLK Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in January"
    },
    "Memorial Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "Last Monday in May"
    },
    "New Years Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "January 1"
    },
    "Presidents Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in February"
    },
    "Thanksgiving": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "4th Thursday in November"
    },
    "Veterans Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "November 11"
    }
  },
  "Schedule:Compact": {
    "ACTIVITY_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 120.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "AIR_VELO_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "BLDG_EQUIP_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.15
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_LIGHT_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_OCC_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "CLGSETP_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 33.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 33.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 33.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 33.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 33.0
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 33.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 33.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 33.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 33.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLOTHING_SCH": {
      "data": [
        {
          "field": "Through: 04/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Through: 09/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "CW-Primary-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4.4
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CW-Secondary-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 6.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CW-Tank-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 5.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Dual Zone Control Type Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4.0
        }
      ],
      "schedule_type_limits_name": "Control Type"
    },
    "HTGSETP_SCH": {
      "data": [
        {
          "field": "Through: 05/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until:  8:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Through: 09/30"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until:  8:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HVACOperationSchd": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "INFIL_HALF_ON_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "MinOA_Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "PlantOnSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "TES Charge Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "WORK_EFF_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    }
  },
  "Schedule:Constant": {
    "TES Ambient Temp Schedule": {
      "hourly_value": 24.0,
      "schedule_type_limits_name": "Temperature"
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "Control Type": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 4
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1.0
    },
    "Humidity": {
      "lower_limit_value": 10,
      "numeric_type": "Continuous",
      "upper_limit_value": 90
    },
    "Number": {},
    "On/Off": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1
    },
    "Temperature": {
      "lower_limit_value": -60,
      "numeric_type": "Continuous",
      "upper_limit_value": 200
    }
  },
  "SetpointManager:FollowOutdoorAirTemperature": {
    "MyCondenserControl": {
      "control_variable": "Temperature",
      "maximum_setpoint_temperature": 80,
      "minimum_setpoint_temperature": 5,
      "offset_temperature_difference": 0,
      "reference_temperature_type": "OutdoorAirWetBulb",
      "setpoint_node_or_nodelist_name": "TowerWaterSys Supply Outlet Node"
    }
  },
  "SetpointManager:MixedAir": {
    "PSZ-AC_1:1_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
      "fan_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode"
    },
    "PSZ-AC_1:1_HeatC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
      "fan_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode"
    },
    "PSZ-AC_1:1_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode",
      "fan_outlet_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode"
    },
    "PSZ-AC_2:2_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
      "fan_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode"
    },
    "PSZ-AC_2:2_HeatC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
      "fan_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode"
    },
    "PSZ-AC_2:2_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode",
      "fan_outlet_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode"
    },
    "PSZ-AC_3:3_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_3:3_HeatC-PSZ-AC_3:3_FanNode",
      "fan_outlet_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_3:3_CoolC-PSZ-AC_3:3_HeatCNode"
    },
    "PSZ-AC_3:3_HeatC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_3:3_HeatC-PSZ-AC_3:3_FanNode",
      "fan_outlet_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_3:3_HeatC-PSZ-AC_3:3_FanNode"
    },
    "PSZ-AC_3:3_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_3:3_HeatC-PSZ-AC_3:3_FanNode",
      "fan_outlet_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_3:3_OA-PSZ-AC_3:3_CoolCNode"
    },
    "PSZ-AC_4:4_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_4:4_HeatC-PSZ-AC_4:4_FanNode",
      "fan_outlet_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_4:4_CoolC-PSZ-AC_4:4_HeatCNode"
    },
    "PSZ-AC_4:4_HeatC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_4:4_HeatC-PSZ-AC_4:4_FanNode",
      "fan_outlet_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_4:4_HeatC-PSZ-AC_4:4_FanNode"
    },
    "PSZ-AC_4:4_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_4:4_HeatC-PSZ-AC_4:4_FanNode",
      "fan_outlet_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_4:4_OA-PSZ-AC_4:4_CoolCNode"
    },
    "PSZ-AC_5:5_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_5:5_HeatC-PSZ-AC_5:5_FanNode",
      "fan_outlet_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_5:5_CoolC-PSZ-AC_5:5_HeatCNode"
    },
    "PSZ-AC_5:5_HeatC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_5:5_HeatC-PSZ-AC_5:5_FanNode",
      "fan_outlet_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_5:5_HeatC-PSZ-AC_5:5_FanNode"
    },
    "PSZ-AC_5:5_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_5:5_HeatC-PSZ-AC_5:5_FanNode",
      "fan_outlet_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_5:5_OA-PSZ-AC_5:5_CoolCNode"
    },
    "PSZ-AC_6:6_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_6:6_HeatC-PSZ-AC_6:6_FanNode",
      "fan_outlet_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_6:6_CoolC-PSZ-AC_6:6_HeatCNode"
    },
    "PSZ-AC_6:6_HeatC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_6:6_HeatC-PSZ-AC_6:6_FanNode",
      "fan_outlet_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_6:6_HeatC-PSZ-AC_6:6_FanNode"
    },
    "PSZ-AC_6:6_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_6:6_HeatC-PSZ-AC_6:6_FanNode",
      "fan_outlet_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_6:6_OA-PSZ-AC_6:6_CoolCNode"
    },
    "PSZ-AC_7:7_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_7:7_HeatC-PSZ-AC_7:7_FanNode",
      "fan_outlet_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_7:7_CoolC-PSZ-AC_7:7_HeatCNode"
    },
    "PSZ-AC_7:7_HeatC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_7:7_HeatC-PSZ-AC_7:7_FanNode",
      "fan_outlet_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_7:7_HeatC-PSZ-AC_7:7_FanNode"
    },
    "PSZ-AC_7:7_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_7:7_HeatC-PSZ-AC_7:7_FanNode",
      "fan_outlet_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_7:7_OA-PSZ-AC_7:7_CoolCNode"
    },
    "PSZ-AC_8:8_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_8:8_HeatC-PSZ-AC_8:8_FanNode",
      "fan_outlet_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_8:8_CoolC-PSZ-AC_8:8_HeatCNode"
    },
    "PSZ-AC_8:8_HeatC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_8:8_HeatC-PSZ-AC_8:8_FanNode",
      "fan_outlet_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_8:8_HeatC-PSZ-AC_8:8_FanNode"
    },
    "PSZ-AC_8:8_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_8:8_HeatC-PSZ-AC_8:8_FanNode",
      "fan_outlet_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_8:8_OA-PSZ-AC_8:8_CoolCNode"
    },
    "PSZ-AC_9:9_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_9:9_HeatC-PSZ-AC_9:9_FanNode",
      "fan_outlet_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_9:9_CoolC-PSZ-AC_9:9_HeatCNode"
    },
    "PSZ-AC_9:9_HeatC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_9:9_HeatC-PSZ-AC_9:9_FanNode",
      "fan_outlet_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_9:9_HeatC-PSZ-AC_9:9_FanNode"
    },
    "PSZ-AC_9:9_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_9:9_HeatC-PSZ-AC_9:9_FanNode",
      "fan_outlet_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_9:9_OA-PSZ-AC_9:9_CoolCNode"
    },
    "PSZ-AC_10:10_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_10:10_HeatC-PSZ-AC_10:10_FanNode",
      "fan_outlet_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_10:10_CoolC-PSZ-AC_10:10_HeatCNode"
    },
    "PSZ-AC_10:10_HeatC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_10:10_HeatC-PSZ-AC_10:10_FanNode",
      "fan_outlet_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_10:10_HeatC-PSZ-AC_10:10_FanNode"
    },
    "PSZ-AC_10:10_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC_10:10_HeatC-PSZ-AC_10:10_FanNode",
      "fan_outlet_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC_10:10_OA-PSZ-AC_10:10_CoolCNode"
    }
  },
  "SetpointManager:Scheduled": {
    "CoolSysPrimary Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "CW-Primary-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "CoolSysPrimary Supply Outlet Node"
    },
    "CoolSysSecondary Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "CW-Secondary-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "CoolSysSecondary Supply Outlet Node"
    }
  },
  "SetpointManager:SingleZone:Reheat": {
    "SupAirTemp MngrLGstore1": {
      "control_variable": "Temperature",
      "control_zone_name": "LGstore1",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC_1:1 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "LGstore1 Direct Air Inlet Node Name",
      "zone_node_name": "LGstore1 Air Node"
    },
    "SupAirTemp MngrLGstore2": {
      "control_variable": "Temperature",
      "control_zone_name": "LGstore2",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC_6:6 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "LGstore2 Direct Air Inlet Node Name",
      "zone_node_name": "LGstore2 Air Node"
    },
    "SupAirTemp MngrSMstore1": {
      "control_variable": "Temperature",
      "control_zone_name": "SMstore1",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC_2:2 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "SMstore1 Direct Air Inlet Node Name",
      "zone_node_name": "SMstore1 Air Node"
    },
    "SupAirTemp MngrSMstore2": {
      "control_variable": "Temperature",
      "control_zone_name": "SMstore2",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC_3:3 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "SMstore2 Direct Air Inlet Node Name",
      "zone_node_name": "SMstore2 Air Node"
    },
    "SupAirTemp MngrSMstore3": {
      "control_variable": "Temperature",
      "control_zone_name": "SMstore3",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC_4:4 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "SMstore3 Direct Air Inlet Node Name",
      "zone_node_name": "SMstore3 Air Node"
    },
    "SupAirTemp MngrSMstore4": {
      "control_variable": "Temperature",
      "control_zone_name": "SMstore4",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC_5:5 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "SMstore4 Direct Air Inlet Node Name",
      "zone_node_name": "SMstore4 Air Node"
    },
    "SupAirTemp MngrSMstore5": {
      "control_variable": "Temperature",
      "control_zone_name": "SMstore5",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC_7:7 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "SMstore5 Direct Air Inlet Node Name",
      "zone_node_name": "SMstore5 Air Node"
    },
    "SupAirTemp MngrSMstore6": {
      "control_variable": "Temperature",
      "control_zone_name": "SMstore6",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC_8:8 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "SMstore6 Direct Air Inlet Node Name",
      "zone_node_name": "SMstore6 Air Node"
    },
    "SupAirTemp MngrSMstore7": {
      "control_variable": "Temperature",
      "control_zone_name": "SMstore7",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC_9:9 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "SMstore7 Direct Air Inlet Node Name",
      "zone_node_name": "SMstore7 Air Node"
    },
    "SupAirTemp MngrSMstore8": {
      "control_variable": "Temperature",
      "control_zone_name": "SMstore8",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC_10:10 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "SMstore8 Direct Air Inlet Node Name",
      "zone_node_name": "SMstore8 Air Node"
    }
  },
  "ShadowCalculation": {
    "ShadowCalculation 1": {
      "maximum_figures_in_shadow_overlap_calculations": 15000,
      "shading_calculation_method": "PolygonClipping",
      "shading_calculation_update_frequency": 7,
      "shading_calculation_update_frequency_method": "Periodic"
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "Yes",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:GroundTemperature:BuildingSurface": {
    "Site:GroundTemperature:BuildingSurface 1": {
      "april_ground_temperature": 19.598,
      "august_ground_temperature": 22.375,
      "december_ground_temperature": 19.633,
      "february_ground_temperature": 19.502,
      "january_ground_temperature": 19.527,
      "july_ground_temperature": 22.225,
      "june_ground_temperature": 21.64,
      "march_ground_temperature": 19.536,
      "may_ground_temperature": 20.002,
      "november_ground_temperature": 19.802,
      "october_ground_temperature": 20.121,
      "september_ground_temperature": 21.449
    }
  },
  "Site:Location": {
    "USA IL-CHICAGO-OHARE": {
      "elevation": 190,
      "latitude": 41.77,
      "longitude": -87.75,
      "time_zone": -6.0
    }
  },
  "Site:WaterMainsTemperature": {
    "Site:WaterMainsTemperature 1": {
      "annual_average_outdoor_air_temperature": 9.69,
      "calculation_method": "Correlation",
      "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1.2,
      "heating_sizing_factor": 1.2,
      "timesteps_in_averaging_window": 6
    }
  },
  "Sizing:Plant": {
    "Sizing:Plant 1": {
      "design_loop_exit_temperature": 4.4,
      "loop_design_temperature_difference": 5.0,
      "loop_type": "Cooling",
      "plant_or_condenser_loop_name": "CoolSysPrimary"
    },
    "Sizing:Plant 2": {
      "design_loop_exit_temperature": 6.7,
      "loop_design_temperature_difference": 4.5,
      "loop_type": "Cooling",
      "plant_or_condenser_loop_name": "CoolSysSecondary"
    },
    "Sizing:Plant 3": {
      "design_loop_exit_temperature": 29.4,
      "loop_design_temperature_difference": 5.6,
      "loop_type": "Condenser",
      "plant_or_condenser_loop_name": "TowerWaterSys"
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_10:10",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 2": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_1:1",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 3": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_2:2",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 4": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_3:3",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 5": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_4:4",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 6": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_5:5",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 7": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_6:6",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 8": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_7:7",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 9": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_8:8",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 10": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC_9:9",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA LGstore1",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "LGstore1"
    },
    "Sizing:Zone 2": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA LGstore2",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "LGstore2"
    },
    "Sizing:Zone 3": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SMstore1",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "SMstore1"
    },
    "Sizing:Zone 4": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SMstore2",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "SMstore2"
    },
    "Sizing:Zone 5": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SMstore3",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "SMstore3"
    },
    "Sizing:Zone 6": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SMstore4",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "SMstore4"
    },
    "Sizing:Zone 7": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SMstore5",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "SMstore5"
    },
    "Sizing:Zone 8": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SMstore6",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "SMstore6"
    },
    "Sizing:Zone 9": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SMstore7",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "SMstore7"
    },
    "Sizing:Zone 10": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA SMstore8",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "SMstore8"
    }
  },
  "SizingPeriod:DesignDay": {
    "CHICAGO Ann Clg .4% Condns WB=>MDB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 10.7,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 31.2,
      "month": 7,
      "rain_indicator": "No",
      "sky_clearness": 1.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
      "wind_direction": 230,
      "wind_speed": 5.3
    },
    "CHICAGO Ann Htg 99.6% Condns DB": {
      "barometric_pressure": 99063.0,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -20.6,
      "month": 1,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
      "wind_direction": 270,
      "wind_speed": 4.9
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "DOE-2"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "LGstore1 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "LGstore2 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "SMstore1 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "SMstore2 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "SMstore3 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "SMstore4 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "SMstore5 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "SMstore6 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "SMstore7 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "SMstore8 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 4
    }
  },
  "UtilityCost:Charge:Block": {
    "UtilityCost:Charge:Block 1": {
      "block_1_cost_per_unit_value_or_variable_name": 0.108222,
      "block_2_cost_per_unit_value_or_variable_name": 0.087021,
      "block_3_cost_per_unit_value_or_variable_name": 0.07842,
      "block_4_cost_per_unit_value_or_variable_name": 0.05832,
      "block_size_1_value_or_variable_name": 300,
      "block_size_2_value_or_variable_name": 700,
      "block_size_3_value_or_variable_name": 1500,
      "block_size_4_value_or_variable_name": "remaining",
      "category_variable_name": "EnergyCharges",
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_block_name": "AnnualEnergyCharge"
    },
    "UtilityCost:Charge:Block 2": {
      "block_1_cost_per_unit_value_or_variable_name": 0.0,
      "block_2_cost_per_unit_value_or_variable_name": 0.051773,
      "block_3_cost_per_unit_value_or_variable_name": 0.046965,
      "block_size_1_value_or_variable_name": 190,
      "block_size_2_value_or_variable_name": 110,
      "block_size_3_value_or_variable_name": "remaining",
      "block_size_multiplier_value_or_variable_name": "TotalDemand",
      "category_variable_name": "EnergyCharges",
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
    },
    "UtilityCost:Charge:Block 3": {
      "block_1_cost_per_unit_value_or_variable_name": 0.082409,
      "block_2_cost_per_unit_value_or_variable_name": 0.072873,
      "block_3_cost_per_unit_value_or_variable_name": 0.061696,
      "block_4_cost_per_unit_value_or_variable_name": 0.041179,
      "block_size_1_value_or_variable_name": 300,
      "block_size_2_value_or_variable_name": 700,
      "block_size_3_value_or_variable_name": 1500,
      "block_size_4_value_or_variable_name": "remaining",
      "category_variable_name": "EnergyCharges",
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_block_name": "AnnualEnergyCharge"
    }
  },
  "UtilityCost:Charge:Simple": {
    "UtilityCost:Charge:Simple 1": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.002028,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 2": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.000536,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 3": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.001127,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 4": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": -0.00037,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 5": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": -3.1e-05,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 6": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": -0.000216,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 7": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.000833,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
    },
    "UtilityCost:Charge:Simple 8": {
      "category_variable_name": "Taxes",
      "cost_per_unit_value_or_variable_name": 0.08,
      "season": "Annual",
      "source_variable": "SubTotal",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "TaxofeightPercent"
    },
    "UtilityCost:Charge:Simple 9": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.002028,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 10": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.000536,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 11": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.001127,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 12": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 2.1e-05,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 13": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 3.4e-05,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 14": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": -0.000203,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 15": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.000807,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
    },
    "UtilityCost:Charge:Simple 16": {
      "category_variable_name": "Taxes",
      "cost_per_unit_value_or_variable_name": 0.08,
      "season": "Annual",
      "source_variable": "SubTotal",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "TaxofeightPercent"
    },
    "UtilityCost:Charge:Simple 17": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "IN_EIAMonthlyRateGas",
      "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
    },
    "UtilityCost:Charge:Simple 18": {
      "category_variable_name": "Taxes",
      "cost_per_unit_value_or_variable_name": 0.08,
      "season": "Annual",
      "source_variable": "SubTotal",
      "tariff_name": "IN_EIAMonthlyRateGas",
      "utility_cost_charge_simple_name": "TaxofEightPercent"
    }
  },
  "UtilityCost:Qualify": {
    "UtilityCost:Qualify 1": {
      "number_of_months": 12,
      "qualify_type": "Minimum",
      "season": "Annual",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "threshold_test": "Count",
      "threshold_value_or_variable_name": 75,
      "utility_cost_qualify_name": "MinDemand75kw",
      "variable_name": "TotalDemand"
    },
    "UtilityCost:Qualify 2": {
      "number_of_months": 1,
      "qualify_type": "Maximum",
      "season": "Annual",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "threshold_test": "Count",
      "threshold_value_or_variable_name": 75,
      "utility_cost_qualify_name": "MaxDemand75kw",
      "variable_name": "TotalDemand"
    }
  },
  "UtilityCost:Tariff": {
    "IN_EIAMonthlyRateGas": {
      "conversion_factor_choice": "MCF",
      "group_name": "Comm Gas",
      "monthly_charge_or_variable_name": 0.0,
      "output_meter_name": "NaturalGas:Facility"
    },
    "PSI_CS_CommercialElectricService": {
      "conversion_factor_choice": "kWh",
      "group_name": "Comm Elect",
      "monthly_charge_or_variable_name": 9.4,
      "output_meter_name": "Electricity:Facility"
    },
    "PSI_LLF_LowLoadFactorService": {
      "conversion_factor_choice": "kWh",
      "demand_window_length": "HalfHour",
      "group_name": "Comm Elect",
      "monthly_charge_or_variable_name": 15.0,
      "output_meter_name": "Electricity:Facility"
    }
  },
  "UtilityCost:Variable": {
    "IN_MonthlyGasRates": {
      "april_value": 9.01,
      "august_value": 10.13,
      "december_value": 7.63,
      "february_value": 7.51,
      "january_value": 8.22,
      "july_value": 10.32,
      "june_value": 10.44,
      "march_value": 8.97,
      "may_value": 9.16,
      "november_value": 7.83,
      "october_value": 8.18,
      "september_value": 9.2,
      "tariff_name": "IN_EIAMonthlyRateGas",
      "variable_type": "Currency"
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "24.1"
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "NonRes Fixed Assembly Window": {
      "solar_heat_gain_coefficient": 0.39,
      "u_factor": 3.23646
    }
  },
  "Zone": {
    "LGstore1": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "LGstore2": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "SMstore1": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "SMstore2": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "SMstore3": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "SMstore4": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "SMstore5": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "SMstore6": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "SMstore7": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "SMstore8": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    }
  },
  "ZoneAirHeatBalanceAlgorithm": {
    "ZoneAirHeatBalanceAlgorithm 1": {
      "algorithm": "AnalyticalSolution"
    }
  },
  "ZoneControl:Thermostat": {
    "LGstore1 Thermostat": {
      "control_1_name": "LGstore1 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "LGstore1"
    },
    "LGstore2 Thermostat": {
      "control_1_name": "LGstore2 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "LGstore2"
    },
    "SMstore1 Thermostat": {
      "control_1_name": "SMstore1 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "SMstore1"
    },
    "SMstore2 Thermostat": {
      "control_1_name": "SMstore2 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "SMstore2"
    },
    "SMstore3 Thermostat": {
      "control_1_name": "SMstore3 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "SMstore3"
    },
    "SMstore4 Thermostat": {
      "control_1_name": "SMstore4 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "SMstore4"
    },
    "SMstore5 Thermostat": {
      "control_1_name": "SMstore5 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "SMstore5"
    },
    "SMstore6 Thermostat": {
      "control_1_name": "SMstore6 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "SMstore6"
    },
    "SMstore7 Thermostat": {
      "control_1_name": "SMstore7 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "SMstore7"
    },
    "SMstore8 Thermostat": {
      "control_1_name": "SMstore8 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "SMstore8"
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "LGstore1 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "LGstore1 Direct Air Inlet Node Name",
      "air_terminal_name": "LGstore1 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "LGstore2 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "LGstore2 Direct Air Inlet Node Name",
      "air_terminal_name": "LGstore2 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "SMstore1 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "SMstore1 Direct Air Inlet Node Name",
      "air_terminal_name": "SMstore1 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "SMstore2 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "SMstore2 Direct Air Inlet Node Name",
      "air_terminal_name": "SMstore2 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "SMstore3 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "SMstore3 Direct Air Inlet Node Name",
      "air_terminal_name": "SMstore3 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "SMstore4 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "SMstore4 Direct Air Inlet Node Name",
      "air_terminal_name": "SMstore4 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "SMstore5 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "SMstore5 Direct Air Inlet Node Name",
      "air_terminal_name": "SMstore5 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "SMstore6 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "SMstore6 Direct Air Inlet Node Name",
      "air_terminal_name": "SMstore6 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "SMstore7 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "SMstore7 Direct Air Inlet Node Name",
      "air_terminal_name": "SMstore7 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "SMstore8 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "SMstore8 Direct Air Inlet Node Name",
      "air_terminal_name": "SMstore8 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_inlet_node_or_nodelist_name": "LGstore1 Inlet Nodes",
      "zone_air_node_name": "LGstore1 Air Node",
      "zone_conditioning_equipment_list_name": "LGstore1 Equipment",
      "zone_name": "LGstore1",
      "zone_return_air_node_or_nodelist_name": "LGstore1 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_air_inlet_node_or_nodelist_name": "LGstore2 Inlet Nodes",
      "zone_air_node_name": "LGstore2 Air Node",
      "zone_conditioning_equipment_list_name": "LGstore2 Equipment",
      "zone_name": "LGstore2",
      "zone_return_air_node_or_nodelist_name": "LGstore2 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_air_inlet_node_or_nodelist_name": "SMstore1 Inlet Nodes",
      "zone_air_node_name": "SMstore1 Air Node",
      "zone_conditioning_equipment_list_name": "SMstore1 Equipment",
      "zone_name": "SMstore1",
      "zone_return_air_node_or_nodelist_name": "SMstore1 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_air_inlet_node_or_nodelist_name": "SMstore2 Inlet Nodes",
      "zone_air_node_name": "SMstore2 Air Node",
      "zone_conditioning_equipment_list_name": "SMstore2 Equipment",
      "zone_name": "SMstore2",
      "zone_return_air_node_or_nodelist_name": "SMstore2 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_air_inlet_node_or_nodelist_name": "SMstore3 Inlet Nodes",
      "zone_air_node_name": "SMstore3 Air Node",
      "zone_conditioning_equipment_list_name": "SMstore3 Equipment",
      "zone_name": "SMstore3",
      "zone_return_air_node_or_nodelist_name": "SMstore3 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 6": {
      "zone_air_inlet_node_or_nodelist_name": "SMstore4 Inlet Nodes",
      "zone_air_node_name": "SMstore4 Air Node",
      "zone_conditioning_equipment_list_name": "SMstore4 Equipment",
      "zone_name": "SMstore4",
      "zone_return_air_node_or_nodelist_name": "SMstore4 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 7": {
      "zone_air_inlet_node_or_nodelist_name": "SMstore5 Inlet Nodes",
      "zone_air_node_name": "SMstore5 Air Node",
      "zone_conditioning_equipment_list_name": "SMstore5 Equipment",
      "zone_name": "SMstore5",
      "zone_return_air_node_or_nodelist_name": "SMstore5 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 8": {
      "zone_air_inlet_node_or_nodelist_name": "SMstore6 Inlet Nodes",
      "zone_air_node_name": "SMstore6 Air Node",
      "zone_conditioning_equipment_list_name": "SMstore6 Equipment",
      "zone_name": "SMstore6",
      "zone_return_air_node_or_nodelist_name": "SMstore6 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 9": {
      "zone_air_inlet_node_or_nodelist_name": "SMstore7 Inlet Nodes",
      "zone_air_node_name": "SMstore7 Air Node",
      "zone_conditioning_equipment_list_name": "SMstore7 Equipment",
      "zone_name": "SMstore7",
      "zone_return_air_node_or_nodelist_name": "SMstore7 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 10": {
      "zone_air_inlet_node_or_nodelist_name": "SMstore8 Inlet Nodes",
      "zone_air_node_name": "SMstore8 Air Node",
      "zone_conditioning_equipment_list_name": "SMstore8 Equipment",
      "zone_name": "SMstore8",
      "zone_return_air_node_or_nodelist_name": "SMstore8 Return Air Node Name"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "LGstore1 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "LGstore1 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "LGstore2 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "LGstore2 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SMstore1 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SMstore1 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SMstore2 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SMstore2 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SMstore3 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SMstore3 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SMstore4 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SMstore4 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SMstore5 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SMstore5 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SMstore6 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SMstore6 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SMstore7 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SMstore7 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "SMstore8 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "SMstore8 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "LGstore1_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_HALF_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "LGstore1"
    },
    "LGstore2_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_HALF_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "LGstore2"
    },
    "SMstore1_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_HALF_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore1"
    },
    "SMstore2_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_HALF_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore2"
    },
    "SMstore3_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_HALF_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore3"
    },
    "SMstore4_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_HALF_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore4"
    },
    "SMstore5_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_HALF_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore5"
    },
    "SMstore6_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_HALF_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore6"
    },
    "SMstore7_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_HALF_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore7"
    },
    "SMstore8_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_HALF_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "SMstore8"
    }
  },
  "ThermalStorage:ChilledWater:Stratified": {
    "Chilled Water Storage Tank 1": {
      "additional_destratification_conductivity": 0.0,
      "ambient_temperature_indicator": "Schedule",
      "deadband_temperature_difference": 1.0,
      "inlet_mode": "Seeking",
      "minimum_temperature_limit": 1,
      "nominal_cooling_capacity": 225000.0,
      "number_of_nodes": 6,
      "setpoint_temperature_schedule_name": "CW-Tank-Temp-Schedule",
      "source_side_availability_schedule_name": "TES Charge Schedule",
      "source_side_design_flow_rate": "Autosize",
      "source_side_heat_transfer_effectiveness": 1,
      "source_side_inlet_height": 0.15,
      "source_side_inlet_node_name": "CW Tank Charge Inlet Node",
      "source_side_outlet_height": 8.69,
      "source_side_outlet_node_name": "CW Tank Charge Outlet Node",
      "tank_height": 8.84,
      "tank_recovery_time": 4,
      "tank_shape": "VerticalCylinder",
      "tank_volume": 135.6,
      "temperature_sensor_height": 7.16,
      "uniform_skin_loss_coefficient_per_unit_area_to_ambient_temperature": 0.06811,
      "use_side_availability_schedule_name": "ALWAYS_ON",
      "use_side_design_flow_rate": "Autosize",
      "use_side_heat_transfer_effectiveness": 1,
      "use_side_inlet_height": 8.69,
      "use_side_inlet_node_name": "CW Tank Discharge Inlet node",
      "use_side_outlet_height": 0.15,
      "use_side_outlet_node_name": "CW Tank Discharge Outlet node",
      "ambient_temperature_schedule_name": "TES Ambient Temp Schedule"
    }
  }
}